&HEAD CHID='pw2m_h42_s1', TITLE='RxCADRE 2012 S5 level-set (wind 2.8 m/s from 339.0 deg)' /
&MESH IJK=110,120,3, XB=-80.0,140.0,-180.0,60.0,0,6.0 /
&TIME T_END=2400.0 /
&MISC LEVEL_SET_MODE=1 /
&RADI RADIATION=F /
&WIND DIRECTION=339.0, SPEED=2.8, RAMP_SPEED_T='wind speed', RAMP_DIRECTION_T='wind dir' /
&RAMP ID='wind speed', T=0, F=1.156 /
&RAMP ID='wind speed', T=60, F=1.307 /
&RAMP ID='wind speed', T=120, F=1.310 /
&RAMP ID='wind speed', T=180, F=1.209 /
&RAMP ID='wind speed', T=240, F=1.079 /
&RAMP ID='wind speed', T=300, F=0.964 /
&RAMP ID='wind speed', T=360, F=0.849 /
&RAMP ID='wind speed', T=420, F=0.844 /
&RAMP ID='wind speed', T=480, F=0.751 /
&RAMP ID='wind speed', T=540, F=0.638 /
&RAMP ID='wind speed', T=600, F=0.743 /
&RAMP ID='wind speed', T=660, F=0.801 /
&RAMP ID='wind speed', T=720, F=0.680 /
&RAMP ID='wind speed', T=780, F=0.582 /
&RAMP ID='wind speed', T=840, F=0.712 /
&RAMP ID='wind speed', T=900, F=0.725 /
&RAMP ID='wind speed', T=960, F=0.690 /
&RAMP ID='wind speed', T=1020, F=0.605 /
&RAMP ID='wind speed', T=1080, F=0.526 /
&RAMP ID='wind speed', T=1140, F=0.462 /
&RAMP ID='wind speed', T=1200, F=0.513 /
&RAMP ID='wind speed', T=1260, F=0.779 /
&RAMP ID='wind speed', T=1320, F=1.045 /
&RAMP ID='wind speed', T=1380, F=1.093 /
&RAMP ID='wind speed', T=1440, F=1.078 /
&RAMP ID='wind speed', T=1500, F=0.944 /
&RAMP ID='wind speed', T=1560, F=1.098 /
&RAMP ID='wind speed', T=1620, F=1.056 /
&RAMP ID='wind speed', T=1680, F=1.041 /
&RAMP ID='wind speed', T=1740, F=0.925 /
&RAMP ID='wind speed', T=1800, F=0.945 /
&RAMP ID='wind speed', T=1860, F=0.834 /
&RAMP ID='wind speed', T=1920, F=1.138 /
&RAMP ID='wind speed', T=1980, F=1.356 /
&RAMP ID='wind speed', T=2040, F=1.109 /
&RAMP ID='wind speed', T=2100, F=0.993 /
&RAMP ID='wind speed', T=2160, F=0.899 /
&RAMP ID='wind speed', T=2220, F=0.981 /
&RAMP ID='wind speed', T=2280, F=1.056 /
&RAMP ID='wind speed', T=2340, F=0.938 /
&RAMP ID='wind dir', T=0, F=329.2 /
&RAMP ID='wind dir', T=60, F=335.0 /
&RAMP ID='wind dir', T=120, F=332.5 /
&RAMP ID='wind dir', T=180, F=342.2 /
&RAMP ID='wind dir', T=240, F=342.8 /
&RAMP ID='wind dir', T=300, F=344.2 /
&RAMP ID='wind dir', T=360, F=332.3 /
&RAMP ID='wind dir', T=420, F=343.5 /
&RAMP ID='wind dir', T=480, F=353.8 /
&RAMP ID='wind dir', T=540, F=349.2 /
&RAMP ID='wind dir', T=600, F=352.1 /
&RAMP ID='wind dir', T=660, F=5.7 /
&RAMP ID='wind dir', T=720, F=9.3 /
&RAMP ID='wind dir', T=780, F=0.6 /
&RAMP ID='wind dir', T=840, F=2.6 /
&RAMP ID='wind dir', T=900, F=359.8 /
&RAMP ID='wind dir', T=960, F=4.5 /
&RAMP ID='wind dir', T=1020, F=8.9 /
&RAMP ID='wind dir', T=1080, F=4.3 /
&RAMP ID='wind dir', T=1140, F=338.0 /
&RAMP ID='wind dir', T=1200, F=330.1 /
&RAMP ID='wind dir', T=1260, F=339.0 /
&RAMP ID='wind dir', T=1320, F=321.9 /
&RAMP ID='wind dir', T=1380, F=313.8 /
&RAMP ID='wind dir', T=1440, F=313.9 /
&RAMP ID='wind dir', T=1500, F=319.6 /
&RAMP ID='wind dir', T=1560, F=291.6 /
&RAMP ID='wind dir', T=1620, F=270.8 /
&RAMP ID='wind dir', T=1680, F=263.5 /
&RAMP ID='wind dir', T=1740, F=269.0 /
&RAMP ID='wind dir', T=1800, F=305.3 /
&RAMP ID='wind dir', T=1860, F=321.9 /
&RAMP ID='wind dir', T=1920, F=335.0 /
&RAMP ID='wind dir', T=1980, F=326.7 /
&RAMP ID='wind dir', T=2040, F=312.4 /
&RAMP ID='wind dir', T=2100, F=307.8 /
&RAMP ID='wind dir', T=2160, F=315.1 /
&RAMP ID='wind dir', T=2220, F=320.7 /
&RAMP ID='wind dir', T=2280, F=311.6 /
&RAMP ID='wind dir', T=2340, F=312.7 /
&DUMP DT_BNDF=10., DT_DEVC=10. /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&SURF ID='BARE', DEFAULT=T, COLOR='GRAY 60' /
&SURF ID='IGN -12', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=17.2, COLOR='RED' /
&VENT XB=-24.0,-22.0,0.0,2.0,0,0, SURF_ID='IGN -12' /
&SURF ID='IGN -11', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=15.7, COLOR='RED' /
&VENT XB=-22.0,-20.0,0.0,2.0,0,0, SURF_ID='IGN -11' /
&SURF ID='IGN -10', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=14.2, COLOR='RED' /
&VENT XB=-20.0,-18.0,0.0,2.0,0,0, SURF_ID='IGN -10' /
&SURF ID='IGN -9', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=12.7, COLOR='RED' /
&VENT XB=-18.0,-16.0,0.0,2.0,0,0, SURF_ID='IGN -9' /
&SURF ID='IGN -8', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=11.2, COLOR='RED' /
&VENT XB=-16.0,-14.0,0.0,2.0,0,0, SURF_ID='IGN -8' /
&SURF ID='IGN -7', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=9.7, COLOR='RED' /
&VENT XB=-14.0,-12.0,0.0,2.0,0,0, SURF_ID='IGN -7' /
&SURF ID='IGN -6', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=8.2, COLOR='RED' /
&VENT XB=-12.0,-10.0,0.0,2.0,0,0, SURF_ID='IGN -6' /
&SURF ID='IGN -5', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=6.7, COLOR='RED' /
&VENT XB=-10.0,-8.0,0.0,2.0,0,0, SURF_ID='IGN -5' /
&SURF ID='IGN -4', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=5.2, COLOR='RED' /
&VENT XB=-8.0,-6.0,0.0,2.0,0,0, SURF_ID='IGN -4' /
&SURF ID='IGN -3', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=3.7, COLOR='RED' /
&VENT XB=-6.0,-4.0,0.0,2.0,0,0, SURF_ID='IGN -3' /
&SURF ID='IGN -2', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=2.2, COLOR='RED' /
&VENT XB=-4.0,-2.0,0.0,2.0,0,0, SURF_ID='IGN -2' /
&SURF ID='IGN -1', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=0.7, COLOR='RED' /
&VENT XB=-2.0,0.0,0.0,2.0,0,0, SURF_ID='IGN -1' /
&SURF ID='IGN +0', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=0.7, COLOR='RED' /
&VENT XB=0.0,2.0,0.0,2.0,0,0, SURF_ID='IGN +0' /
&SURF ID='IGN +1', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=2.2, COLOR='RED' /
&VENT XB=2.0,4.0,0.0,2.0,0,0, SURF_ID='IGN +1' /
&SURF ID='IGN +2', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=3.7, COLOR='RED' /
&VENT XB=4.0,6.0,0.0,2.0,0,0, SURF_ID='IGN +2' /
&SURF ID='IGN +3', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=5.2, COLOR='RED' /
&VENT XB=6.0,8.0,0.0,2.0,0,0, SURF_ID='IGN +3' /
&SURF ID='IGN +4', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=6.7, COLOR='RED' /
&VENT XB=8.0,10.0,0.0,2.0,0,0, SURF_ID='IGN +4' /
&SURF ID='IGN +5', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=8.2, COLOR='RED' /
&VENT XB=10.0,12.0,0.0,2.0,0,0, SURF_ID='IGN +5' /
&SURF ID='IGN +6', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=9.7, COLOR='RED' /
&VENT XB=12.0,14.0,0.0,2.0,0,0, SURF_ID='IGN +6' /
&SURF ID='IGN +7', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=11.2, COLOR='RED' /
&VENT XB=14.0,16.0,0.0,2.0,0,0, SURF_ID='IGN +7' /
&SURF ID='IGN +8', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=12.7, COLOR='RED' /
&VENT XB=16.0,18.0,0.0,2.0,0,0, SURF_ID='IGN +8' /
&SURF ID='IGN +9', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=14.2, COLOR='RED' /
&VENT XB=18.0,20.0,0.0,2.0,0,0, SURF_ID='IGN +9' /
&SURF ID='IGN +10', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=15.7, COLOR='RED' /
&VENT XB=20.0,22.0,0.0,2.0,0,0, SURF_ID='IGN +10' /
&SURF ID='IGN +11', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.2820, VEG_LSET_HT=0.420, VEG_LSET_M1=0.086, VEG_LSET_IGNITE_TIME=17.2, COLOR='RED' /
&VENT XB=22.0,24.0,0.0,2.0,0,0, SURF_ID='IGN +11' /
&SURF ID='shrub and oak', VEG_LSET_FUEL_INDEX=5, VEG_LSET_SURF_LOAD=0.5941, VEG_LSET_M1=0.086, VEG_LSET_HT=0.224, VEG_LSET_MLW=1.729, RGB=139,90,43 /
&SURF ID='grass', VEG_LSET_FUEL_INDEX=1, VEG_LSET_SURF_LOAD=0.3638, VEG_LSET_M1=0.086, VEG_LSET_HT=0.420, RGB=90,158,69 /
&SURF ID='litter', VEG_LSET_FUEL_INDEX=9, VEG_LSET_SURF_LOAD=0.0583, VEG_LSET_M1=0.086, RGB=217,201,138 /
&VENT XB=40.0,42.0,-170.0,-168.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=38.0,40.0,-168.0,-166.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,44.0,-168.0,-166.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=44.0,46.0,-168.0,-166.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,42.0,-166.0,-164.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,44.0,-166.0,-164.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,46.0,-166.0,-164.0,0,0, SURF_ID='grass' /
&VENT XB=46.0,48.0,-166.0,-164.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=36.0,38.0,-164.0,-162.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,40.0,-164.0,-162.0,0,0, SURF_ID='litter' /
&VENT XB=40.0,42.0,-164.0,-162.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,46.0,-164.0,-162.0,0,0, SURF_ID='litter' /
&VENT XB=46.0,52.0,-164.0,-162.0,0,0, SURF_ID='grass' /
&VENT XB=34.0,36.0,-162.0,-160.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,38.0,-162.0,-160.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,46.0,-162.0,-160.0,0,0, SURF_ID='litter' /
&VENT XB=46.0,50.0,-162.0,-160.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,54.0,-162.0,-160.0,0,0, SURF_ID='litter' /
&VENT XB=54.0,56.0,-162.0,-160.0,0,0, SURF_ID='grass' /
&VENT XB=34.0,42.0,-160.0,-158.0,0,0, SURF_ID='litter' /
&VENT XB=42.0,44.0,-160.0,-158.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,46.0,-160.0,-158.0,0,0, SURF_ID='litter' /
&VENT XB=46.0,50.0,-160.0,-158.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,52.0,-160.0,-158.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=52.0,54.0,-160.0,-158.0,0,0, SURF_ID='grass' /
&VENT XB=54.0,56.0,-160.0,-158.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=56.0,58.0,-160.0,-158.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,36.0,-158.0,-156.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,38.0,-158.0,-156.0,0,0, SURF_ID='litter' /
&VENT XB=38.0,48.0,-158.0,-156.0,0,0, SURF_ID='grass' /
&VENT XB=48.0,50.0,-158.0,-156.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=50.0,52.0,-158.0,-156.0,0,0, SURF_ID='litter' /
&VENT XB=52.0,54.0,-158.0,-156.0,0,0, SURF_ID='grass' /
&VENT XB=54.0,56.0,-158.0,-156.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=56.0,62.0,-158.0,-156.0,0,0, SURF_ID='grass' /
&VENT XB=30.0,34.0,-156.0,-154.0,0,0, SURF_ID='grass' /
&VENT XB=34.0,40.0,-156.0,-154.0,0,0, SURF_ID='litter' /
&VENT XB=40.0,44.0,-156.0,-154.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,50.0,-156.0,-154.0,0,0, SURF_ID='litter' /
&VENT XB=50.0,52.0,-156.0,-154.0,0,0, SURF_ID='grass' /
&VENT XB=52.0,56.0,-156.0,-154.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=56.0,58.0,-156.0,-154.0,0,0, SURF_ID='litter' /
&VENT XB=58.0,60.0,-156.0,-154.0,0,0, SURF_ID='grass' /
&VENT XB=60.0,64.0,-156.0,-154.0,0,0, SURF_ID='litter' /
&VENT XB=30.0,36.0,-154.0,-152.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,44.0,-154.0,-152.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,46.0,-154.0,-152.0,0,0, SURF_ID='grass' /
&VENT XB=46.0,54.0,-154.0,-152.0,0,0, SURF_ID='litter' /
&VENT XB=54.0,56.0,-154.0,-152.0,0,0, SURF_ID='grass' /
&VENT XB=56.0,58.0,-154.0,-152.0,0,0, SURF_ID='litter' /
&VENT XB=58.0,62.0,-154.0,-152.0,0,0, SURF_ID='grass' /
&VENT XB=62.0,68.0,-154.0,-152.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=28.0,30.0,-152.0,-150.0,0,0, SURF_ID='litter' /
&VENT XB=30.0,34.0,-152.0,-150.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=34.0,44.0,-152.0,-150.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,54.0,-152.0,-150.0,0,0, SURF_ID='litter' /
&VENT XB=54.0,60.0,-152.0,-150.0,0,0, SURF_ID='grass' /
&VENT XB=60.0,62.0,-152.0,-150.0,0,0, SURF_ID='litter' /
&VENT XB=62.0,66.0,-152.0,-150.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,70.0,-152.0,-150.0,0,0, SURF_ID='litter' /
&VENT XB=70.0,72.0,-152.0,-150.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,-150.0,-148.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,32.0,-150.0,-148.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=32.0,36.0,-150.0,-148.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,40.0,-150.0,-148.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=40.0,42.0,-150.0,-148.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,48.0,-150.0,-148.0,0,0, SURF_ID='litter' /
&VENT XB=48.0,52.0,-150.0,-148.0,0,0, SURF_ID='grass' /
&VENT XB=52.0,54.0,-150.0,-148.0,0,0, SURF_ID='litter' /
&VENT XB=54.0,58.0,-150.0,-148.0,0,0, SURF_ID='grass' /
&VENT XB=58.0,62.0,-150.0,-148.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=62.0,64.0,-150.0,-148.0,0,0, SURF_ID='grass' /
&VENT XB=64.0,68.0,-150.0,-148.0,0,0, SURF_ID='litter' /
&VENT XB=68.0,74.0,-150.0,-148.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,-148.0,-146.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=28.0,30.0,-148.0,-146.0,0,0, SURF_ID='litter' /
&VENT XB=30.0,36.0,-148.0,-146.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,38.0,-148.0,-146.0,0,0, SURF_ID='litter' /
&VENT XB=38.0,40.0,-148.0,-146.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,42.0,-148.0,-146.0,0,0, SURF_ID='litter' /
&VENT XB=42.0,44.0,-148.0,-146.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,48.0,-148.0,-146.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=48.0,50.0,-148.0,-146.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,52.0,-148.0,-146.0,0,0, SURF_ID='litter' /
&VENT XB=52.0,58.0,-148.0,-146.0,0,0, SURF_ID='grass' /
&VENT XB=58.0,60.0,-148.0,-146.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=60.0,62.0,-148.0,-146.0,0,0, SURF_ID='grass' /
&VENT XB=62.0,68.0,-148.0,-146.0,0,0, SURF_ID='litter' /
&VENT XB=68.0,72.0,-148.0,-146.0,0,0, SURF_ID='grass' /
&VENT XB=72.0,74.0,-148.0,-146.0,0,0, SURF_ID='litter' /
&VENT XB=74.0,78.0,-148.0,-146.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,26.0,-146.0,-144.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,-146.0,-144.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=28.0,36.0,-146.0,-144.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,38.0,-146.0,-144.0,0,0, SURF_ID='litter' /
&VENT XB=38.0,42.0,-146.0,-144.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,44.0,-146.0,-144.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,48.0,-146.0,-144.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=48.0,50.0,-146.0,-144.0,0,0, SURF_ID='litter' /
&VENT XB=50.0,52.0,-146.0,-144.0,0,0, SURF_ID='grass' /
&VENT XB=52.0,54.0,-146.0,-144.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=54.0,56.0,-146.0,-144.0,0,0, SURF_ID='grass' /
&VENT XB=56.0,60.0,-146.0,-144.0,0,0, SURF_ID='litter' /
&VENT XB=60.0,74.0,-146.0,-144.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,76.0,-146.0,-144.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=76.0,80.0,-146.0,-144.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,24.0,-144.0,-142.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,26.0,-144.0,-142.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=26.0,34.0,-144.0,-142.0,0,0, SURF_ID='grass' /
&VENT XB=34.0,36.0,-144.0,-142.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,38.0,-144.0,-142.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,42.0,-144.0,-142.0,0,0, SURF_ID='litter' /
&VENT XB=42.0,48.0,-144.0,-142.0,0,0, SURF_ID='grass' /
&VENT XB=48.0,50.0,-144.0,-142.0,0,0, SURF_ID='litter' /
&VENT XB=50.0,56.0,-144.0,-142.0,0,0, SURF_ID='grass' /
&VENT XB=56.0,64.0,-144.0,-142.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=64.0,66.0,-144.0,-142.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,68.0,-144.0,-142.0,0,0, SURF_ID='litter' /
&VENT XB=68.0,76.0,-144.0,-142.0,0,0, SURF_ID='grass' /
&VENT XB=76.0,78.0,-144.0,-142.0,0,0, SURF_ID='litter' /
&VENT XB=78.0,82.0,-144.0,-142.0,0,0, SURF_ID='grass' /
&VENT XB=82.0,84.0,-144.0,-142.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,26.0,-142.0,-140.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,-142.0,-140.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,38.0,-142.0,-140.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,42.0,-142.0,-140.0,0,0, SURF_ID='litter' /
&VENT XB=42.0,44.0,-142.0,-140.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,46.0,-142.0,-140.0,0,0, SURF_ID='litter' /
&VENT XB=46.0,50.0,-142.0,-140.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,52.0,-142.0,-140.0,0,0, SURF_ID='litter' /
&VENT XB=52.0,56.0,-142.0,-140.0,0,0, SURF_ID='grass' /
&VENT XB=56.0,60.0,-142.0,-140.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=60.0,64.0,-142.0,-140.0,0,0, SURF_ID='grass' /
&VENT XB=64.0,66.0,-142.0,-140.0,0,0, SURF_ID='litter' /
&VENT XB=66.0,74.0,-142.0,-140.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,84.0,-142.0,-140.0,0,0, SURF_ID='litter' /
&VENT XB=84.0,88.0,-142.0,-140.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=20.0,24.0,-140.0,-138.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,30.0,-140.0,-138.0,0,0, SURF_ID='litter' /
&VENT XB=30.0,34.0,-140.0,-138.0,0,0, SURF_ID='grass' /
&VENT XB=34.0,36.0,-140.0,-138.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,42.0,-140.0,-138.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,44.0,-140.0,-138.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,54.0,-140.0,-138.0,0,0, SURF_ID='grass' /
&VENT XB=54.0,58.0,-140.0,-138.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=58.0,60.0,-140.0,-138.0,0,0, SURF_ID='grass' /
&VENT XB=60.0,64.0,-140.0,-138.0,0,0, SURF_ID='litter' /
&VENT XB=64.0,68.0,-140.0,-138.0,0,0, SURF_ID='grass' /
&VENT XB=68.0,70.0,-140.0,-138.0,0,0, SURF_ID='litter' /
&VENT XB=70.0,72.0,-140.0,-138.0,0,0, SURF_ID='grass' /
&VENT XB=72.0,74.0,-140.0,-138.0,0,0, SURF_ID='litter' /
&VENT XB=74.0,78.0,-140.0,-138.0,0,0, SURF_ID='grass' /
&VENT XB=78.0,82.0,-140.0,-138.0,0,0, SURF_ID='litter' /
&VENT XB=82.0,84.0,-140.0,-138.0,0,0, SURF_ID='grass' /
&VENT XB=84.0,86.0,-140.0,-138.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=86.0,90.0,-140.0,-138.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,22.0,-138.0,-136.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,28.0,-138.0,-136.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,40.0,-138.0,-136.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,44.0,-138.0,-136.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,46.0,-138.0,-136.0,0,0, SURF_ID='grass' /
&VENT XB=46.0,48.0,-138.0,-136.0,0,0, SURF_ID='litter' /
&VENT XB=48.0,50.0,-138.0,-136.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=50.0,54.0,-138.0,-136.0,0,0, SURF_ID='grass' /
&VENT XB=54.0,56.0,-138.0,-136.0,0,0, SURF_ID='litter' /
&VENT XB=56.0,58.0,-138.0,-136.0,0,0, SURF_ID='grass' /
&VENT XB=58.0,60.0,-138.0,-136.0,0,0, SURF_ID='litter' /
&VENT XB=60.0,62.0,-138.0,-136.0,0,0, SURF_ID='grass' /
&VENT XB=62.0,64.0,-138.0,-136.0,0,0, SURF_ID='litter' /
&VENT XB=64.0,66.0,-138.0,-136.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,68.0,-138.0,-136.0,0,0, SURF_ID='litter' /
&VENT XB=68.0,74.0,-138.0,-136.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,76.0,-138.0,-136.0,0,0, SURF_ID='litter' /
&VENT XB=76.0,94.0,-138.0,-136.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,20.0,-136.0,-134.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,26.0,-136.0,-134.0,0,0, SURF_ID='litter' /
&VENT XB=26.0,28.0,-136.0,-134.0,0,0, SURF_ID='grass' /
&VENT XB=28.0,32.0,-136.0,-134.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=32.0,34.0,-136.0,-134.0,0,0, SURF_ID='litter' /
&VENT XB=34.0,36.0,-136.0,-134.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,38.0,-136.0,-134.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=38.0,42.0,-136.0,-134.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,44.0,-136.0,-134.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,50.0,-136.0,-134.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,54.0,-136.0,-134.0,0,0, SURF_ID='litter' /
&VENT XB=54.0,58.0,-136.0,-134.0,0,0, SURF_ID='grass' /
&VENT XB=58.0,60.0,-136.0,-134.0,0,0, SURF_ID='litter' /
&VENT XB=60.0,68.0,-136.0,-134.0,0,0, SURF_ID='grass' /
&VENT XB=68.0,72.0,-136.0,-134.0,0,0, SURF_ID='litter' /
&VENT XB=72.0,80.0,-136.0,-134.0,0,0, SURF_ID='grass' /
&VENT XB=80.0,82.0,-136.0,-134.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=82.0,86.0,-136.0,-134.0,0,0, SURF_ID='grass' /
&VENT XB=86.0,88.0,-136.0,-134.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=88.0,92.0,-136.0,-134.0,0,0, SURF_ID='grass' /
&VENT XB=92.0,98.0,-136.0,-134.0,0,0, SURF_ID='litter' /
&VENT XB=16.0,22.0,-134.0,-132.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,24.0,-134.0,-132.0,0,0, SURF_ID='litter' /
&VENT XB=24.0,26.0,-134.0,-132.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,30.0,-134.0,-132.0,0,0, SURF_ID='litter' /
&VENT XB=30.0,32.0,-134.0,-132.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,34.0,-134.0,-132.0,0,0, SURF_ID='litter' /
&VENT XB=34.0,38.0,-134.0,-132.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,40.0,-134.0,-132.0,0,0, SURF_ID='litter' /
&VENT XB=40.0,50.0,-134.0,-132.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,56.0,-134.0,-132.0,0,0, SURF_ID='litter' /
&VENT XB=56.0,60.0,-134.0,-132.0,0,0, SURF_ID='grass' /
&VENT XB=60.0,64.0,-134.0,-132.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=64.0,70.0,-134.0,-132.0,0,0, SURF_ID='grass' /
&VENT XB=70.0,74.0,-134.0,-132.0,0,0, SURF_ID='litter' /
&VENT XB=74.0,78.0,-134.0,-132.0,0,0, SURF_ID='grass' /
&VENT XB=78.0,80.0,-134.0,-132.0,0,0, SURF_ID='litter' /
&VENT XB=80.0,88.0,-134.0,-132.0,0,0, SURF_ID='grass' /
&VENT XB=88.0,92.0,-134.0,-132.0,0,0, SURF_ID='litter' /
&VENT XB=92.0,100.0,-134.0,-132.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,22.0,-132.0,-130.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,24.0,-132.0,-130.0,0,0, SURF_ID='litter' /
&VENT XB=24.0,26.0,-132.0,-130.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,-132.0,-130.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,32.0,-132.0,-130.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,36.0,-132.0,-130.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,38.0,-132.0,-130.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,40.0,-132.0,-130.0,0,0, SURF_ID='litter' /
&VENT XB=40.0,50.0,-132.0,-130.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,52.0,-132.0,-130.0,0,0, SURF_ID='litter' /
&VENT XB=52.0,54.0,-132.0,-130.0,0,0, SURF_ID='grass' /
&VENT XB=54.0,56.0,-132.0,-130.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=56.0,60.0,-132.0,-130.0,0,0, SURF_ID='litter' /
&VENT XB=60.0,62.0,-132.0,-130.0,0,0, SURF_ID='grass' /
&VENT XB=62.0,64.0,-132.0,-130.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=64.0,66.0,-132.0,-130.0,0,0, SURF_ID='litter' /
&VENT XB=66.0,70.0,-132.0,-130.0,0,0, SURF_ID='grass' /
&VENT XB=70.0,80.0,-132.0,-130.0,0,0, SURF_ID='litter' /
&VENT XB=80.0,90.0,-132.0,-130.0,0,0, SURF_ID='grass' /
&VENT XB=90.0,92.0,-132.0,-130.0,0,0, SURF_ID='litter' /
&VENT XB=92.0,94.0,-132.0,-130.0,0,0, SURF_ID='grass' /
&VENT XB=94.0,100.0,-132.0,-130.0,0,0, SURF_ID='litter' /
&VENT XB=100.0,104.0,-132.0,-130.0,0,0, SURF_ID='grass' /
&VENT XB=14.0,34.0,-130.0,-128.0,0,0, SURF_ID='grass' /
&VENT XB=34.0,36.0,-130.0,-128.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,38.0,-130.0,-128.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=38.0,46.0,-130.0,-128.0,0,0, SURF_ID='grass' /
&VENT XB=46.0,50.0,-130.0,-128.0,0,0, SURF_ID='litter' /
&VENT XB=50.0,58.0,-130.0,-128.0,0,0, SURF_ID='grass' /
&VENT XB=58.0,62.0,-130.0,-128.0,0,0, SURF_ID='litter' /
&VENT XB=62.0,70.0,-130.0,-128.0,0,0, SURF_ID='grass' /
&VENT XB=70.0,72.0,-130.0,-128.0,0,0, SURF_ID='litter' /
&VENT XB=72.0,78.0,-130.0,-128.0,0,0, SURF_ID='grass' /
&VENT XB=78.0,80.0,-130.0,-128.0,0,0, SURF_ID='litter' /
&VENT XB=80.0,84.0,-130.0,-128.0,0,0, SURF_ID='grass' /
&VENT XB=84.0,86.0,-130.0,-128.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=86.0,88.0,-130.0,-128.0,0,0, SURF_ID='grass' /
&VENT XB=88.0,90.0,-130.0,-128.0,0,0, SURF_ID='litter' /
&VENT XB=90.0,96.0,-130.0,-128.0,0,0, SURF_ID='grass' /
&VENT XB=96.0,98.0,-130.0,-128.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=98.0,100.0,-130.0,-128.0,0,0, SURF_ID='grass' /
&VENT XB=100.0,104.0,-130.0,-128.0,0,0, SURF_ID='litter' /
&VENT XB=104.0,106.0,-130.0,-128.0,0,0, SURF_ID='grass' /
&VENT XB=12.0,14.0,-128.0,-126.0,0,0, SURF_ID='grass' /
&VENT XB=14.0,18.0,-128.0,-126.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=18.0,20.0,-128.0,-126.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,22.0,-128.0,-126.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,26.0,-128.0,-126.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,-128.0,-126.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=28.0,30.0,-128.0,-126.0,0,0, SURF_ID='grass' /
&VENT XB=30.0,32.0,-128.0,-126.0,0,0, SURF_ID='litter' /
&VENT XB=32.0,36.0,-128.0,-126.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=36.0,38.0,-128.0,-126.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,40.0,-128.0,-126.0,0,0, SURF_ID='litter' /
&VENT XB=40.0,54.0,-128.0,-126.0,0,0, SURF_ID='grass' /
&VENT XB=54.0,56.0,-128.0,-126.0,0,0, SURF_ID='litter' /
&VENT XB=56.0,58.0,-128.0,-126.0,0,0, SURF_ID='grass' /
&VENT XB=58.0,60.0,-128.0,-126.0,0,0, SURF_ID='litter' /
&VENT XB=60.0,62.0,-128.0,-126.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=62.0,64.0,-128.0,-126.0,0,0, SURF_ID='litter' /
&VENT XB=64.0,66.0,-128.0,-126.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,74.0,-128.0,-126.0,0,0, SURF_ID='litter' /
&VENT XB=74.0,76.0,-128.0,-126.0,0,0, SURF_ID='grass' /
&VENT XB=76.0,78.0,-128.0,-126.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=78.0,82.0,-128.0,-126.0,0,0, SURF_ID='grass' /
&VENT XB=82.0,84.0,-128.0,-126.0,0,0, SURF_ID='litter' /
&VENT XB=84.0,86.0,-128.0,-126.0,0,0, SURF_ID='grass' /
&VENT XB=86.0,88.0,-128.0,-126.0,0,0, SURF_ID='litter' /
&VENT XB=88.0,92.0,-128.0,-126.0,0,0, SURF_ID='grass' /
&VENT XB=92.0,94.0,-128.0,-126.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=94.0,98.0,-128.0,-126.0,0,0, SURF_ID='grass' /
&VENT XB=98.0,102.0,-128.0,-126.0,0,0, SURF_ID='litter' /
&VENT XB=102.0,104.0,-128.0,-126.0,0,0, SURF_ID='grass' /
&VENT XB=104.0,106.0,-128.0,-126.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=106.0,110.0,-128.0,-126.0,0,0, SURF_ID='grass' /
&VENT XB=12.0,18.0,-126.0,-124.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,22.0,-126.0,-124.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,26.0,-126.0,-124.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,-126.0,-124.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=28.0,36.0,-126.0,-124.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,38.0,-126.0,-124.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=38.0,42.0,-126.0,-124.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,44.0,-126.0,-124.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,48.0,-126.0,-124.0,0,0, SURF_ID='grass' /
&VENT XB=48.0,50.0,-126.0,-124.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=50.0,62.0,-126.0,-124.0,0,0, SURF_ID='grass' /
&VENT XB=62.0,64.0,-126.0,-124.0,0,0, SURF_ID='litter' /
&VENT XB=64.0,68.0,-126.0,-124.0,0,0, SURF_ID='grass' /
&VENT XB=68.0,72.0,-126.0,-124.0,0,0, SURF_ID='litter' /
&VENT XB=72.0,74.0,-126.0,-124.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,78.0,-126.0,-124.0,0,0, SURF_ID='litter' /
&VENT XB=78.0,80.0,-126.0,-124.0,0,0, SURF_ID='grass' /
&VENT XB=80.0,84.0,-126.0,-124.0,0,0, SURF_ID='litter' /
&VENT XB=84.0,86.0,-126.0,-124.0,0,0, SURF_ID='grass' /
&VENT XB=86.0,88.0,-126.0,-124.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=88.0,92.0,-126.0,-124.0,0,0, SURF_ID='litter' /
&VENT XB=92.0,98.0,-126.0,-124.0,0,0, SURF_ID='grass' /
&VENT XB=98.0,100.0,-126.0,-124.0,0,0, SURF_ID='litter' /
&VENT XB=100.0,102.0,-126.0,-124.0,0,0, SURF_ID='grass' /
&VENT XB=102.0,104.0,-126.0,-124.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=104.0,106.0,-126.0,-124.0,0,0, SURF_ID='litter' /
&VENT XB=106.0,112.0,-126.0,-124.0,0,0, SURF_ID='grass' /
&VENT XB=112.0,114.0,-126.0,-124.0,0,0, SURF_ID='litter' /
&VENT XB=10.0,14.0,-124.0,-122.0,0,0, SURF_ID='grass' /
&VENT XB=14.0,16.0,-124.0,-122.0,0,0, SURF_ID='litter' /
&VENT XB=16.0,22.0,-124.0,-122.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,24.0,-124.0,-122.0,0,0, SURF_ID='litter' /
&VENT XB=24.0,30.0,-124.0,-122.0,0,0, SURF_ID='grass' /
&VENT XB=30.0,32.0,-124.0,-122.0,0,0, SURF_ID='litter' /
&VENT XB=32.0,36.0,-124.0,-122.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,38.0,-124.0,-122.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=38.0,48.0,-124.0,-122.0,0,0, SURF_ID='grass' /
&VENT XB=48.0,52.0,-124.0,-122.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=52.0,56.0,-124.0,-122.0,0,0, SURF_ID='grass' /
&VENT XB=56.0,58.0,-124.0,-122.0,0,0, SURF_ID='litter' /
&VENT XB=58.0,64.0,-124.0,-122.0,0,0, SURF_ID='grass' /
&VENT XB=64.0,66.0,-124.0,-122.0,0,0, SURF_ID='litter' /
&VENT XB=66.0,74.0,-124.0,-122.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,80.0,-124.0,-122.0,0,0, SURF_ID='litter' /
&VENT XB=80.0,82.0,-124.0,-122.0,0,0, SURF_ID='grass' /
&VENT XB=82.0,84.0,-124.0,-122.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=84.0,86.0,-124.0,-122.0,0,0, SURF_ID='grass' /
&VENT XB=86.0,88.0,-124.0,-122.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=88.0,96.0,-124.0,-122.0,0,0, SURF_ID='grass' /
&VENT XB=96.0,98.0,-124.0,-122.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=98.0,100.0,-124.0,-122.0,0,0, SURF_ID='grass' /
&VENT XB=100.0,104.0,-124.0,-122.0,0,0, SURF_ID='litter' /
&VENT XB=104.0,106.0,-124.0,-122.0,0,0, SURF_ID='grass' /
&VENT XB=106.0,116.0,-124.0,-122.0,0,0, SURF_ID='litter' /
&VENT XB=8.0,14.0,-122.0,-120.0,0,0, SURF_ID='grass' /
&VENT XB=14.0,16.0,-122.0,-120.0,0,0, SURF_ID='litter' /
&VENT XB=16.0,22.0,-122.0,-120.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,24.0,-122.0,-120.0,0,0, SURF_ID='litter' /
&VENT XB=24.0,36.0,-122.0,-120.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,38.0,-122.0,-120.0,0,0, SURF_ID='litter' /
&VENT XB=38.0,42.0,-122.0,-120.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,44.0,-122.0,-120.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,46.0,-122.0,-120.0,0,0, SURF_ID='grass' /
&VENT XB=46.0,50.0,-122.0,-120.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=50.0,54.0,-122.0,-120.0,0,0, SURF_ID='grass' /
&VENT XB=54.0,60.0,-122.0,-120.0,0,0, SURF_ID='litter' /
&VENT XB=60.0,68.0,-122.0,-120.0,0,0, SURF_ID='grass' /
&VENT XB=68.0,70.0,-122.0,-120.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=70.0,74.0,-122.0,-120.0,0,0, SURF_ID='litter' /
&VENT XB=74.0,76.0,-122.0,-120.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=76.0,78.0,-122.0,-120.0,0,0, SURF_ID='grass' /
&VENT XB=78.0,84.0,-122.0,-120.0,0,0, SURF_ID='litter' /
&VENT XB=84.0,94.0,-122.0,-120.0,0,0, SURF_ID='grass' /
&VENT XB=94.0,96.0,-122.0,-120.0,0,0, SURF_ID='litter' /
&VENT XB=96.0,98.0,-122.0,-120.0,0,0, SURF_ID='grass' /
&VENT XB=98.0,100.0,-122.0,-120.0,0,0, SURF_ID='litter' /
&VENT XB=100.0,108.0,-122.0,-120.0,0,0, SURF_ID='grass' /
&VENT XB=108.0,110.0,-122.0,-120.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=110.0,112.0,-122.0,-120.0,0,0, SURF_ID='grass' /
&VENT XB=112.0,114.0,-122.0,-120.0,0,0, SURF_ID='litter' /
&VENT XB=114.0,120.0,-122.0,-120.0,0,0, SURF_ID='grass' /
&VENT XB=8.0,10.0,-120.0,-118.0,0,0, SURF_ID='litter' /
&VENT XB=10.0,32.0,-120.0,-118.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,38.0,-120.0,-118.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=38.0,40.0,-120.0,-118.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,48.0,-120.0,-118.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=48.0,52.0,-120.0,-118.0,0,0, SURF_ID='grass' /
&VENT XB=52.0,56.0,-120.0,-118.0,0,0, SURF_ID='litter' /
&VENT XB=56.0,64.0,-120.0,-118.0,0,0, SURF_ID='grass' /
&VENT XB=64.0,66.0,-120.0,-118.0,0,0, SURF_ID='litter' /
&VENT XB=66.0,68.0,-120.0,-118.0,0,0, SURF_ID='grass' /
&VENT XB=68.0,72.0,-120.0,-118.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=72.0,84.0,-120.0,-118.0,0,0, SURF_ID='litter' /
&VENT XB=84.0,86.0,-120.0,-118.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=86.0,92.0,-120.0,-118.0,0,0, SURF_ID='litter' /
&VENT XB=92.0,96.0,-120.0,-118.0,0,0, SURF_ID='grass' /
&VENT XB=96.0,98.0,-120.0,-118.0,0,0, SURF_ID='litter' /
&VENT XB=98.0,100.0,-120.0,-118.0,0,0, SURF_ID='grass' /
&VENT XB=100.0,104.0,-120.0,-118.0,0,0, SURF_ID='litter' /
&VENT XB=104.0,112.0,-120.0,-118.0,0,0, SURF_ID='grass' /
&VENT XB=112.0,114.0,-120.0,-118.0,0,0, SURF_ID='litter' /
&VENT XB=114.0,120.0,-120.0,-118.0,0,0, SURF_ID='grass' /
&VENT XB=120.0,122.0,-120.0,-118.0,0,0, SURF_ID='litter' /
&VENT XB=6.0,8.0,-118.0,-116.0,0,0, SURF_ID='litter' /
&VENT XB=8.0,22.0,-118.0,-116.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,26.0,-118.0,-116.0,0,0, SURF_ID='litter' /
&VENT XB=26.0,28.0,-118.0,-116.0,0,0, SURF_ID='grass' /
&VENT XB=28.0,30.0,-118.0,-116.0,0,0, SURF_ID='litter' /
&VENT XB=30.0,46.0,-118.0,-116.0,0,0, SURF_ID='grass' /
&VENT XB=46.0,56.0,-118.0,-116.0,0,0, SURF_ID='litter' /
&VENT XB=56.0,58.0,-118.0,-116.0,0,0, SURF_ID='grass' /
&VENT XB=58.0,62.0,-118.0,-116.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=62.0,66.0,-118.0,-116.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,70.0,-118.0,-116.0,0,0, SURF_ID='litter' /
&VENT XB=70.0,76.0,-118.0,-116.0,0,0, SURF_ID='grass' /
&VENT XB=76.0,78.0,-118.0,-116.0,0,0, SURF_ID='litter' /
&VENT XB=78.0,82.0,-118.0,-116.0,0,0, SURF_ID='grass' /
&VENT XB=82.0,84.0,-118.0,-116.0,0,0, SURF_ID='litter' /
&VENT XB=84.0,92.0,-118.0,-116.0,0,0, SURF_ID='grass' /
&VENT XB=92.0,94.0,-118.0,-116.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=94.0,100.0,-118.0,-116.0,0,0, SURF_ID='grass' /
&VENT XB=100.0,102.0,-118.0,-116.0,0,0, SURF_ID='litter' /
&VENT XB=102.0,104.0,-118.0,-116.0,0,0, SURF_ID='grass' /
&VENT XB=104.0,106.0,-118.0,-116.0,0,0, SURF_ID='litter' /
&VENT XB=106.0,108.0,-118.0,-116.0,0,0, SURF_ID='grass' /
&VENT XB=108.0,110.0,-118.0,-116.0,0,0, SURF_ID='litter' /
&VENT XB=110.0,112.0,-118.0,-116.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=112.0,114.0,-118.0,-116.0,0,0, SURF_ID='litter' /
&VENT XB=114.0,118.0,-118.0,-116.0,0,0, SURF_ID='grass' /
&VENT XB=118.0,120.0,-118.0,-116.0,0,0, SURF_ID='litter' /
&VENT XB=120.0,122.0,-118.0,-116.0,0,0, SURF_ID='grass' /
&VENT XB=122.0,124.0,-118.0,-116.0,0,0, SURF_ID='litter' /
&VENT XB=4.0,16.0,-116.0,-114.0,0,0, SURF_ID='litter' /
&VENT XB=16.0,22.0,-116.0,-114.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,30.0,-116.0,-114.0,0,0, SURF_ID='litter' /
&VENT XB=30.0,36.0,-116.0,-114.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,42.0,-116.0,-114.0,0,0, SURF_ID='litter' /
&VENT XB=42.0,44.0,-116.0,-114.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,56.0,-116.0,-114.0,0,0, SURF_ID='litter' /
&VENT XB=56.0,62.0,-116.0,-114.0,0,0, SURF_ID='grass' /
&VENT XB=62.0,64.0,-116.0,-114.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=64.0,68.0,-116.0,-114.0,0,0, SURF_ID='grass' /
&VENT XB=68.0,70.0,-116.0,-114.0,0,0, SURF_ID='litter' /
&VENT XB=70.0,76.0,-116.0,-114.0,0,0, SURF_ID='grass' /
&VENT XB=76.0,82.0,-116.0,-114.0,0,0, SURF_ID='litter' /
&VENT XB=82.0,86.0,-116.0,-114.0,0,0, SURF_ID='grass' /
&VENT XB=86.0,90.0,-116.0,-114.0,0,0, SURF_ID='litter' /
&VENT XB=90.0,92.0,-116.0,-114.0,0,0, SURF_ID='grass' /
&VENT XB=92.0,94.0,-116.0,-114.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=94.0,100.0,-116.0,-114.0,0,0, SURF_ID='grass' /
&VENT XB=100.0,102.0,-116.0,-114.0,0,0, SURF_ID='litter' /
&VENT XB=102.0,104.0,-116.0,-114.0,0,0, SURF_ID='grass' /
&VENT XB=104.0,106.0,-116.0,-114.0,0,0, SURF_ID='litter' /
&VENT XB=106.0,108.0,-116.0,-114.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=108.0,112.0,-116.0,-114.0,0,0, SURF_ID='grass' /
&VENT XB=112.0,114.0,-116.0,-114.0,0,0, SURF_ID='litter' /
&VENT XB=114.0,118.0,-116.0,-114.0,0,0, SURF_ID='grass' /
&VENT XB=118.0,120.0,-116.0,-114.0,0,0, SURF_ID='litter' /
&VENT XB=120.0,124.0,-116.0,-114.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,6.0,-114.0,-112.0,0,0, SURF_ID='litter' /
&VENT XB=6.0,8.0,-114.0,-112.0,0,0, SURF_ID='grass' /
&VENT XB=8.0,10.0,-114.0,-112.0,0,0, SURF_ID='litter' /
&VENT XB=10.0,12.0,-114.0,-112.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=12.0,14.0,-114.0,-112.0,0,0, SURF_ID='grass' /
&VENT XB=14.0,18.0,-114.0,-112.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,20.0,-114.0,-112.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,22.0,-114.0,-112.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=22.0,26.0,-114.0,-112.0,0,0, SURF_ID='litter' /
&VENT XB=26.0,28.0,-114.0,-112.0,0,0, SURF_ID='grass' /
&VENT XB=28.0,30.0,-114.0,-112.0,0,0, SURF_ID='litter' /
&VENT XB=30.0,32.0,-114.0,-112.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,34.0,-114.0,-112.0,0,0, SURF_ID='litter' /
&VENT XB=34.0,36.0,-114.0,-112.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,42.0,-114.0,-112.0,0,0, SURF_ID='litter' /
&VENT XB=42.0,60.0,-114.0,-112.0,0,0, SURF_ID='grass' /
&VENT XB=60.0,62.0,-114.0,-112.0,0,0, SURF_ID='litter' /
&VENT XB=62.0,70.0,-114.0,-112.0,0,0, SURF_ID='grass' /
&VENT XB=70.0,72.0,-114.0,-112.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=72.0,76.0,-114.0,-112.0,0,0, SURF_ID='grass' /
&VENT XB=76.0,84.0,-114.0,-112.0,0,0, SURF_ID='litter' /
&VENT XB=84.0,88.0,-114.0,-112.0,0,0, SURF_ID='grass' /
&VENT XB=88.0,92.0,-114.0,-112.0,0,0, SURF_ID='litter' /
&VENT XB=92.0,96.0,-114.0,-112.0,0,0, SURF_ID='grass' /
&VENT XB=96.0,98.0,-114.0,-112.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=98.0,100.0,-114.0,-112.0,0,0, SURF_ID='grass' /
&VENT XB=100.0,106.0,-114.0,-112.0,0,0, SURF_ID='litter' /
&VENT XB=106.0,108.0,-114.0,-112.0,0,0, SURF_ID='grass' /
&VENT XB=108.0,110.0,-114.0,-112.0,0,0, SURF_ID='litter' /
&VENT XB=110.0,116.0,-114.0,-112.0,0,0, SURF_ID='grass' /
&VENT XB=116.0,118.0,-114.0,-112.0,0,0, SURF_ID='litter' /
&VENT XB=118.0,120.0,-114.0,-112.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=120.0,122.0,-114.0,-112.0,0,0, SURF_ID='grass' /
&VENT XB=2.0,4.0,-112.0,-110.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,10.0,-112.0,-110.0,0,0, SURF_ID='litter' /
&VENT XB=10.0,12.0,-112.0,-110.0,0,0, SURF_ID='grass' /
&VENT XB=12.0,18.0,-112.0,-110.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,20.0,-112.0,-110.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,22.0,-112.0,-110.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,26.0,-112.0,-110.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,-112.0,-110.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,32.0,-112.0,-110.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,38.0,-112.0,-110.0,0,0, SURF_ID='litter' /
&VENT XB=38.0,42.0,-112.0,-110.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,44.0,-112.0,-110.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,48.0,-112.0,-110.0,0,0, SURF_ID='grass' /
&VENT XB=48.0,50.0,-112.0,-110.0,0,0, SURF_ID='litter' /
&VENT XB=50.0,54.0,-112.0,-110.0,0,0, SURF_ID='grass' /
&VENT XB=54.0,56.0,-112.0,-110.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=56.0,64.0,-112.0,-110.0,0,0, SURF_ID='litter' /
&VENT XB=64.0,78.0,-112.0,-110.0,0,0, SURF_ID='grass' /
&VENT XB=78.0,90.0,-112.0,-110.0,0,0, SURF_ID='litter' /
&VENT XB=90.0,92.0,-112.0,-110.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=92.0,94.0,-112.0,-110.0,0,0, SURF_ID='grass' /
&VENT XB=94.0,100.0,-112.0,-110.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=100.0,102.0,-112.0,-110.0,0,0, SURF_ID='grass' /
&VENT XB=102.0,104.0,-112.0,-110.0,0,0, SURF_ID='litter' /
&VENT XB=104.0,106.0,-112.0,-110.0,0,0, SURF_ID='grass' /
&VENT XB=106.0,108.0,-112.0,-110.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=108.0,112.0,-112.0,-110.0,0,0, SURF_ID='grass' /
&VENT XB=112.0,114.0,-112.0,-110.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=114.0,118.0,-112.0,-110.0,0,0, SURF_ID='grass' /
&VENT XB=118.0,120.0,-112.0,-110.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=0.0,2.0,-110.0,-108.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=2.0,4.0,-110.0,-108.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,12.0,-110.0,-108.0,0,0, SURF_ID='litter' /
&VENT XB=12.0,18.0,-110.0,-108.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,20.0,-110.0,-108.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=20.0,26.0,-110.0,-108.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,-110.0,-108.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,30.0,-110.0,-108.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=30.0,46.0,-110.0,-108.0,0,0, SURF_ID='grass' /
&VENT XB=46.0,50.0,-110.0,-108.0,0,0, SURF_ID='litter' /
&VENT XB=50.0,56.0,-110.0,-108.0,0,0, SURF_ID='grass' /
&VENT XB=56.0,58.0,-110.0,-108.0,0,0, SURF_ID='litter' /
&VENT XB=58.0,66.0,-110.0,-108.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,68.0,-110.0,-108.0,0,0, SURF_ID='litter' /
&VENT XB=68.0,70.0,-110.0,-108.0,0,0, SURF_ID='grass' /
&VENT XB=70.0,74.0,-110.0,-108.0,0,0, SURF_ID='litter' /
&VENT XB=74.0,76.0,-110.0,-108.0,0,0, SURF_ID='grass' /
&VENT XB=76.0,78.0,-110.0,-108.0,0,0, SURF_ID='litter' /
&VENT XB=78.0,82.0,-110.0,-108.0,0,0, SURF_ID='grass' /
&VENT XB=82.0,88.0,-110.0,-108.0,0,0, SURF_ID='litter' /
&VENT XB=88.0,92.0,-110.0,-108.0,0,0, SURF_ID='grass' /
&VENT XB=92.0,98.0,-110.0,-108.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=98.0,100.0,-110.0,-108.0,0,0, SURF_ID='grass' /
&VENT XB=100.0,106.0,-110.0,-108.0,0,0, SURF_ID='litter' /
&VENT XB=106.0,108.0,-110.0,-108.0,0,0, SURF_ID='grass' /
&VENT XB=108.0,110.0,-110.0,-108.0,0,0, SURF_ID='litter' /
&VENT XB=110.0,112.0,-110.0,-108.0,0,0, SURF_ID='grass' /
&VENT XB=112.0,114.0,-110.0,-108.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=114.0,116.0,-110.0,-108.0,0,0, SURF_ID='grass' /
&VENT XB=116.0,120.0,-110.0,-108.0,0,0, SURF_ID='litter' /
&VENT XB=0.0,2.0,-108.0,-106.0,0,0, SURF_ID='grass' /
&VENT XB=2.0,8.0,-108.0,-106.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=8.0,10.0,-108.0,-106.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,14.0,-108.0,-106.0,0,0, SURF_ID='litter' /
&VENT XB=14.0,18.0,-108.0,-106.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,20.0,-108.0,-106.0,0,0, SURF_ID='litter' /
&VENT XB=20.0,22.0,-108.0,-106.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,24.0,-108.0,-106.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=24.0,26.0,-108.0,-106.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,-108.0,-106.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,34.0,-108.0,-106.0,0,0, SURF_ID='grass' /
&VENT XB=34.0,36.0,-108.0,-106.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,38.0,-108.0,-106.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=38.0,44.0,-108.0,-106.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,46.0,-108.0,-106.0,0,0, SURF_ID='litter' /
&VENT XB=46.0,48.0,-108.0,-106.0,0,0, SURF_ID='grass' /
&VENT XB=48.0,50.0,-108.0,-106.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=50.0,60.0,-108.0,-106.0,0,0, SURF_ID='grass' /
&VENT XB=60.0,62.0,-108.0,-106.0,0,0, SURF_ID='litter' /
&VENT XB=62.0,64.0,-108.0,-106.0,0,0, SURF_ID='grass' /
&VENT XB=64.0,68.0,-108.0,-106.0,0,0, SURF_ID='litter' /
&VENT XB=68.0,70.0,-108.0,-106.0,0,0, SURF_ID='grass' /
&VENT XB=70.0,72.0,-108.0,-106.0,0,0, SURF_ID='litter' /
&VENT XB=72.0,74.0,-108.0,-106.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,80.0,-108.0,-106.0,0,0, SURF_ID='litter' /
&VENT XB=80.0,84.0,-108.0,-106.0,0,0, SURF_ID='grass' /
&VENT XB=84.0,94.0,-108.0,-106.0,0,0, SURF_ID='litter' /
&VENT XB=94.0,98.0,-108.0,-106.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=98.0,100.0,-108.0,-106.0,0,0, SURF_ID='litter' /
&VENT XB=100.0,104.0,-108.0,-106.0,0,0, SURF_ID='grass' /
&VENT XB=104.0,106.0,-108.0,-106.0,0,0, SURF_ID='litter' /
&VENT XB=106.0,118.0,-108.0,-106.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,14.0,-106.0,-104.0,0,0, SURF_ID='grass' /
&VENT XB=14.0,16.0,-106.0,-104.0,0,0, SURF_ID='litter' /
&VENT XB=16.0,18.0,-106.0,-104.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,20.0,-106.0,-104.0,0,0, SURF_ID='litter' /
&VENT XB=20.0,24.0,-106.0,-104.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,26.0,-106.0,-104.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=26.0,30.0,-106.0,-104.0,0,0, SURF_ID='litter' /
&VENT XB=30.0,36.0,-106.0,-104.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,38.0,-106.0,-104.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=38.0,44.0,-106.0,-104.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,48.0,-106.0,-104.0,0,0, SURF_ID='grass' /
&VENT XB=48.0,50.0,-106.0,-104.0,0,0, SURF_ID='litter' /
&VENT XB=50.0,52.0,-106.0,-104.0,0,0, SURF_ID='grass' /
&VENT XB=52.0,62.0,-106.0,-104.0,0,0, SURF_ID='litter' /
&VENT XB=62.0,64.0,-106.0,-104.0,0,0, SURF_ID='grass' /
&VENT XB=64.0,66.0,-106.0,-104.0,0,0, SURF_ID='litter' /
&VENT XB=66.0,74.0,-106.0,-104.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,76.0,-106.0,-104.0,0,0, SURF_ID='litter' /
&VENT XB=76.0,80.0,-106.0,-104.0,0,0, SURF_ID='grass' /
&VENT XB=80.0,82.0,-106.0,-104.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=82.0,84.0,-106.0,-104.0,0,0, SURF_ID='grass' /
&VENT XB=84.0,86.0,-106.0,-104.0,0,0, SURF_ID='litter' /
&VENT XB=86.0,88.0,-106.0,-104.0,0,0, SURF_ID='grass' /
&VENT XB=88.0,90.0,-106.0,-104.0,0,0, SURF_ID='litter' /
&VENT XB=90.0,110.0,-106.0,-104.0,0,0, SURF_ID='grass' /
&VENT XB=110.0,112.0,-106.0,-104.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=112.0,114.0,-106.0,-104.0,0,0, SURF_ID='litter' /
&VENT XB=114.0,116.0,-106.0,-104.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-4.0,-2.0,-104.0,-102.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,0.0,-104.0,-102.0,0,0, SURF_ID='litter' /
&VENT XB=0.0,2.0,-104.0,-102.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=2.0,4.0,-104.0,-102.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,8.0,-104.0,-102.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=8.0,16.0,-104.0,-102.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,18.0,-104.0,-102.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=18.0,22.0,-104.0,-102.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,24.0,-104.0,-102.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=24.0,32.0,-104.0,-102.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,36.0,-104.0,-102.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,40.0,-104.0,-102.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,44.0,-104.0,-102.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,48.0,-104.0,-102.0,0,0, SURF_ID='grass' /
&VENT XB=48.0,52.0,-104.0,-102.0,0,0, SURF_ID='litter' /
&VENT XB=52.0,54.0,-104.0,-102.0,0,0, SURF_ID='grass' /
&VENT XB=54.0,58.0,-104.0,-102.0,0,0, SURF_ID='litter' /
&VENT XB=58.0,60.0,-104.0,-102.0,0,0, SURF_ID='grass' /
&VENT XB=60.0,62.0,-104.0,-102.0,0,0, SURF_ID='litter' /
&VENT XB=62.0,64.0,-104.0,-102.0,0,0, SURF_ID='grass' /
&VENT XB=64.0,66.0,-104.0,-102.0,0,0, SURF_ID='litter' /
&VENT XB=66.0,68.0,-104.0,-102.0,0,0, SURF_ID='grass' /
&VENT XB=68.0,70.0,-104.0,-102.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=70.0,72.0,-104.0,-102.0,0,0, SURF_ID='litter' /
&VENT XB=72.0,82.0,-104.0,-102.0,0,0, SURF_ID='grass' /
&VENT XB=82.0,86.0,-104.0,-102.0,0,0, SURF_ID='litter' /
&VENT XB=86.0,94.0,-104.0,-102.0,0,0, SURF_ID='grass' /
&VENT XB=94.0,98.0,-104.0,-102.0,0,0, SURF_ID='litter' /
&VENT XB=98.0,116.0,-104.0,-102.0,0,0, SURF_ID='grass' /
&VENT XB=-4.0,-2.0,-102.0,-100.0,0,0, SURF_ID='litter' /
&VENT XB=-2.0,6.0,-102.0,-100.0,0,0, SURF_ID='grass' /
&VENT XB=6.0,8.0,-102.0,-100.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=8.0,10.0,-102.0,-100.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,12.0,-102.0,-100.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=12.0,18.0,-102.0,-100.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,20.0,-102.0,-100.0,0,0, SURF_ID='litter' /
&VENT XB=20.0,24.0,-102.0,-100.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,26.0,-102.0,-100.0,0,0, SURF_ID='litter' /
&VENT XB=26.0,30.0,-102.0,-100.0,0,0, SURF_ID='grass' /
&VENT XB=30.0,32.0,-102.0,-100.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=32.0,38.0,-102.0,-100.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,44.0,-102.0,-100.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,48.0,-102.0,-100.0,0,0, SURF_ID='grass' /
&VENT XB=48.0,50.0,-102.0,-100.0,0,0, SURF_ID='litter' /
&VENT XB=50.0,52.0,-102.0,-100.0,0,0, SURF_ID='grass' /
&VENT XB=52.0,60.0,-102.0,-100.0,0,0, SURF_ID='litter' /
&VENT XB=60.0,66.0,-102.0,-100.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,68.0,-102.0,-100.0,0,0, SURF_ID='litter' /
&VENT XB=68.0,70.0,-102.0,-100.0,0,0, SURF_ID='grass' /
&VENT XB=70.0,80.0,-102.0,-100.0,0,0, SURF_ID='litter' /
&VENT XB=80.0,86.0,-102.0,-100.0,0,0, SURF_ID='grass' /
&VENT XB=86.0,92.0,-102.0,-100.0,0,0, SURF_ID='litter' /
&VENT XB=92.0,96.0,-102.0,-100.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=96.0,114.0,-102.0,-100.0,0,0, SURF_ID='grass' /
&VENT XB=-6.0,-2.0,-100.0,-98.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,0.0,-100.0,-98.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=0.0,2.0,-100.0,-98.0,0,0, SURF_ID='grass' /
&VENT XB=2.0,6.0,-100.0,-98.0,0,0, SURF_ID='litter' /
&VENT XB=6.0,8.0,-100.0,-98.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=8.0,10.0,-100.0,-98.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,12.0,-100.0,-98.0,0,0, SURF_ID='litter' /
&VENT XB=12.0,24.0,-100.0,-98.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,28.0,-100.0,-98.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,38.0,-100.0,-98.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,46.0,-100.0,-98.0,0,0, SURF_ID='litter' /
&VENT XB=46.0,54.0,-100.0,-98.0,0,0, SURF_ID='grass' /
&VENT XB=54.0,56.0,-100.0,-98.0,0,0, SURF_ID='litter' /
&VENT XB=56.0,60.0,-100.0,-98.0,0,0, SURF_ID='grass' /
&VENT XB=60.0,64.0,-100.0,-98.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=64.0,66.0,-100.0,-98.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,68.0,-100.0,-98.0,0,0, SURF_ID='litter' /
&VENT XB=68.0,74.0,-100.0,-98.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,76.0,-100.0,-98.0,0,0, SURF_ID='litter' /
&VENT XB=76.0,82.0,-100.0,-98.0,0,0, SURF_ID='grass' /
&VENT XB=82.0,86.0,-100.0,-98.0,0,0, SURF_ID='litter' /
&VENT XB=86.0,88.0,-100.0,-98.0,0,0, SURF_ID='grass' /
&VENT XB=88.0,90.0,-100.0,-98.0,0,0, SURF_ID='litter' /
&VENT XB=90.0,100.0,-100.0,-98.0,0,0, SURF_ID='grass' /
&VENT XB=100.0,104.0,-100.0,-98.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=104.0,106.0,-100.0,-98.0,0,0, SURF_ID='grass' /
&VENT XB=106.0,108.0,-100.0,-98.0,0,0, SURF_ID='litter' /
&VENT XB=108.0,112.0,-100.0,-98.0,0,0, SURF_ID='grass' /
&VENT XB=-8.0,-6.0,-98.0,-96.0,0,0, SURF_ID='grass' /
&VENT XB=-6.0,2.0,-98.0,-96.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=2.0,4.0,-98.0,-96.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,8.0,-98.0,-96.0,0,0, SURF_ID='litter' /
&VENT XB=8.0,10.0,-98.0,-96.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,12.0,-98.0,-96.0,0,0, SURF_ID='litter' /
&VENT XB=12.0,14.0,-98.0,-96.0,0,0, SURF_ID='grass' /
&VENT XB=14.0,18.0,-98.0,-96.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,20.0,-98.0,-96.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,26.0,-98.0,-96.0,0,0, SURF_ID='litter' /
&VENT XB=26.0,28.0,-98.0,-96.0,0,0, SURF_ID='grass' /
&VENT XB=28.0,30.0,-98.0,-96.0,0,0, SURF_ID='litter' /
&VENT XB=30.0,32.0,-98.0,-96.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,38.0,-98.0,-96.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=38.0,40.0,-98.0,-96.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,42.0,-98.0,-96.0,0,0, SURF_ID='litter' /
&VENT XB=42.0,48.0,-98.0,-96.0,0,0, SURF_ID='grass' /
&VENT XB=48.0,50.0,-98.0,-96.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=50.0,56.0,-98.0,-96.0,0,0, SURF_ID='litter' /
&VENT XB=56.0,58.0,-98.0,-96.0,0,0, SURF_ID='grass' /
&VENT XB=58.0,60.0,-98.0,-96.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=60.0,68.0,-98.0,-96.0,0,0, SURF_ID='grass' /
&VENT XB=68.0,70.0,-98.0,-96.0,0,0, SURF_ID='litter' /
&VENT XB=70.0,74.0,-98.0,-96.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,78.0,-98.0,-96.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=78.0,80.0,-98.0,-96.0,0,0, SURF_ID='grass' /
&VENT XB=80.0,84.0,-98.0,-96.0,0,0, SURF_ID='litter' /
&VENT XB=84.0,86.0,-98.0,-96.0,0,0, SURF_ID='grass' /
&VENT XB=86.0,94.0,-98.0,-96.0,0,0, SURF_ID='litter' /
&VENT XB=94.0,96.0,-98.0,-96.0,0,0, SURF_ID='grass' /
&VENT XB=96.0,100.0,-98.0,-96.0,0,0, SURF_ID='litter' /
&VENT XB=100.0,104.0,-98.0,-96.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=104.0,106.0,-98.0,-96.0,0,0, SURF_ID='grass' /
&VENT XB=106.0,110.0,-98.0,-96.0,0,0, SURF_ID='litter' /
&VENT XB=110.0,112.0,-98.0,-96.0,0,0, SURF_ID='grass' /
&VENT XB=-8.0,-6.0,-96.0,-94.0,0,0, SURF_ID='litter' /
&VENT XB=-6.0,-4.0,-96.0,-94.0,0,0, SURF_ID='grass' /
&VENT XB=-4.0,-2.0,-96.0,-94.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-2.0,2.0,-96.0,-94.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,14.0,-96.0,-94.0,0,0, SURF_ID='grass' /
&VENT XB=14.0,18.0,-96.0,-94.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,20.0,-96.0,-94.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,24.0,-96.0,-94.0,0,0, SURF_ID='litter' /
&VENT XB=24.0,28.0,-96.0,-94.0,0,0, SURF_ID='grass' /
&VENT XB=28.0,30.0,-96.0,-94.0,0,0, SURF_ID='litter' /
&VENT XB=30.0,34.0,-96.0,-94.0,0,0, SURF_ID='grass' /
&VENT XB=34.0,36.0,-96.0,-94.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,38.0,-96.0,-94.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,42.0,-96.0,-94.0,0,0, SURF_ID='litter' /
&VENT XB=42.0,44.0,-96.0,-94.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,48.0,-96.0,-94.0,0,0, SURF_ID='litter' /
&VENT XB=48.0,50.0,-96.0,-94.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,56.0,-96.0,-94.0,0,0, SURF_ID='litter' /
&VENT XB=56.0,60.0,-96.0,-94.0,0,0, SURF_ID='grass' /
&VENT XB=60.0,64.0,-96.0,-94.0,0,0, SURF_ID='litter' /
&VENT XB=64.0,66.0,-96.0,-94.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,68.0,-96.0,-94.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=68.0,72.0,-96.0,-94.0,0,0, SURF_ID='grass' /
&VENT XB=72.0,74.0,-96.0,-94.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=74.0,78.0,-96.0,-94.0,0,0, SURF_ID='grass' /
&VENT XB=78.0,82.0,-96.0,-94.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=82.0,84.0,-96.0,-94.0,0,0, SURF_ID='grass' /
&VENT XB=84.0,86.0,-96.0,-94.0,0,0, SURF_ID='litter' /
&VENT XB=86.0,90.0,-96.0,-94.0,0,0, SURF_ID='grass' /
&VENT XB=90.0,94.0,-96.0,-94.0,0,0, SURF_ID='litter' /
&VENT XB=94.0,96.0,-96.0,-94.0,0,0, SURF_ID='grass' /
&VENT XB=96.0,100.0,-96.0,-94.0,0,0, SURF_ID='litter' /
&VENT XB=100.0,108.0,-96.0,-94.0,0,0, SURF_ID='grass' /
&VENT XB=108.0,110.0,-96.0,-94.0,0,0, SURF_ID='litter' /
&VENT XB=-10.0,-8.0,-94.0,-92.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,-4.0,-94.0,-92.0,0,0, SURF_ID='grass' /
&VENT XB=-4.0,2.0,-94.0,-92.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,10.0,-94.0,-92.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,16.0,-94.0,-92.0,0,0, SURF_ID='litter' /
&VENT XB=16.0,18.0,-94.0,-92.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,22.0,-94.0,-92.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,24.0,-94.0,-92.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,26.0,-94.0,-92.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=26.0,30.0,-94.0,-92.0,0,0, SURF_ID='grass' /
&VENT XB=30.0,34.0,-94.0,-92.0,0,0, SURF_ID='litter' /
&VENT XB=34.0,38.0,-94.0,-92.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,44.0,-94.0,-92.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,46.0,-94.0,-92.0,0,0, SURF_ID='grass' /
&VENT XB=46.0,48.0,-94.0,-92.0,0,0, SURF_ID='litter' /
&VENT XB=48.0,52.0,-94.0,-92.0,0,0, SURF_ID='grass' /
&VENT XB=52.0,54.0,-94.0,-92.0,0,0, SURF_ID='litter' /
&VENT XB=54.0,60.0,-94.0,-92.0,0,0, SURF_ID='grass' /
&VENT XB=60.0,64.0,-94.0,-92.0,0,0, SURF_ID='litter' /
&VENT XB=64.0,78.0,-94.0,-92.0,0,0, SURF_ID='grass' /
&VENT XB=78.0,80.0,-94.0,-92.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=80.0,82.0,-94.0,-92.0,0,0, SURF_ID='grass' /
&VENT XB=82.0,84.0,-94.0,-92.0,0,0, SURF_ID='litter' /
&VENT XB=84.0,92.0,-94.0,-92.0,0,0, SURF_ID='grass' /
&VENT XB=92.0,96.0,-94.0,-92.0,0,0, SURF_ID='litter' /
&VENT XB=96.0,98.0,-94.0,-92.0,0,0, SURF_ID='grass' /
&VENT XB=98.0,102.0,-94.0,-92.0,0,0, SURF_ID='litter' /
&VENT XB=102.0,108.0,-94.0,-92.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,4.0,-92.0,-90.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,10.0,-92.0,-90.0,0,0, SURF_ID='litter' /
&VENT XB=10.0,18.0,-92.0,-90.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,20.0,-92.0,-90.0,0,0, SURF_ID='litter' /
&VENT XB=20.0,26.0,-92.0,-90.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=26.0,28.0,-92.0,-90.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,30.0,-92.0,-90.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=30.0,32.0,-92.0,-90.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,34.0,-92.0,-90.0,0,0, SURF_ID='litter' /
&VENT XB=34.0,40.0,-92.0,-90.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,46.0,-92.0,-90.0,0,0, SURF_ID='litter' /
&VENT XB=46.0,48.0,-92.0,-90.0,0,0, SURF_ID='grass' /
&VENT XB=48.0,50.0,-92.0,-90.0,0,0, SURF_ID='litter' /
&VENT XB=50.0,52.0,-92.0,-90.0,0,0, SURF_ID='grass' /
&VENT XB=52.0,54.0,-92.0,-90.0,0,0, SURF_ID='litter' /
&VENT XB=54.0,56.0,-92.0,-90.0,0,0, SURF_ID='grass' /
&VENT XB=56.0,62.0,-92.0,-90.0,0,0, SURF_ID='litter' /
&VENT XB=62.0,64.0,-92.0,-90.0,0,0, SURF_ID='grass' /
&VENT XB=64.0,66.0,-92.0,-90.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=66.0,70.0,-92.0,-90.0,0,0, SURF_ID='litter' /
&VENT XB=70.0,74.0,-92.0,-90.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,76.0,-92.0,-90.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=76.0,82.0,-92.0,-90.0,0,0, SURF_ID='grass' /
&VENT XB=82.0,84.0,-92.0,-90.0,0,0, SURF_ID='litter' /
&VENT XB=84.0,86.0,-92.0,-90.0,0,0, SURF_ID='grass' /
&VENT XB=86.0,88.0,-92.0,-90.0,0,0, SURF_ID='litter' /
&VENT XB=88.0,90.0,-92.0,-90.0,0,0, SURF_ID='grass' /
&VENT XB=90.0,96.0,-92.0,-90.0,0,0, SURF_ID='litter' /
&VENT XB=96.0,98.0,-92.0,-90.0,0,0, SURF_ID='grass' /
&VENT XB=98.0,100.0,-92.0,-90.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=100.0,102.0,-92.0,-90.0,0,0, SURF_ID='litter' /
&VENT XB=102.0,104.0,-92.0,-90.0,0,0, SURF_ID='grass' /
&VENT XB=104.0,106.0,-92.0,-90.0,0,0, SURF_ID='litter' /
&VENT XB=106.0,108.0,-92.0,-90.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-12.0,-10.0,-90.0,-88.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-8.0,-90.0,-88.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,-2.0,-90.0,-88.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,8.0,-90.0,-88.0,0,0, SURF_ID='litter' /
&VENT XB=8.0,10.0,-90.0,-88.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,12.0,-90.0,-88.0,0,0, SURF_ID='litter' /
&VENT XB=12.0,14.0,-90.0,-88.0,0,0, SURF_ID='grass' /
&VENT XB=14.0,16.0,-90.0,-88.0,0,0, SURF_ID='litter' /
&VENT XB=16.0,30.0,-90.0,-88.0,0,0, SURF_ID='grass' /
&VENT XB=30.0,36.0,-90.0,-88.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,38.0,-90.0,-88.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,40.0,-90.0,-88.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=40.0,44.0,-90.0,-88.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,46.0,-90.0,-88.0,0,0, SURF_ID='litter' /
&VENT XB=46.0,48.0,-90.0,-88.0,0,0, SURF_ID='grass' /
&VENT XB=48.0,50.0,-90.0,-88.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=50.0,56.0,-90.0,-88.0,0,0, SURF_ID='litter' /
&VENT XB=56.0,58.0,-90.0,-88.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=58.0,60.0,-90.0,-88.0,0,0, SURF_ID='grass' /
&VENT XB=60.0,68.0,-90.0,-88.0,0,0, SURF_ID='litter' /
&VENT XB=68.0,70.0,-90.0,-88.0,0,0, SURF_ID='grass' /
&VENT XB=70.0,72.0,-90.0,-88.0,0,0, SURF_ID='litter' /
&VENT XB=72.0,76.0,-90.0,-88.0,0,0, SURF_ID='grass' /
&VENT XB=76.0,78.0,-90.0,-88.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=78.0,88.0,-90.0,-88.0,0,0, SURF_ID='grass' /
&VENT XB=88.0,94.0,-90.0,-88.0,0,0, SURF_ID='litter' /
&VENT XB=94.0,100.0,-90.0,-88.0,0,0, SURF_ID='grass' /
&VENT XB=100.0,104.0,-90.0,-88.0,0,0, SURF_ID='litter' /
&VENT XB=104.0,106.0,-90.0,-88.0,0,0, SURF_ID='grass' /
&VENT XB=-14.0,-6.0,-88.0,-86.0,0,0, SURF_ID='litter' /
&VENT XB=-6.0,4.0,-88.0,-86.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,6.0,-88.0,-86.0,0,0, SURF_ID='litter' /
&VENT XB=6.0,12.0,-88.0,-86.0,0,0, SURF_ID='grass' /
&VENT XB=12.0,14.0,-88.0,-86.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=14.0,22.0,-88.0,-86.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,24.0,-88.0,-86.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=24.0,26.0,-88.0,-86.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,32.0,-88.0,-86.0,0,0, SURF_ID='litter' /
&VENT XB=32.0,34.0,-88.0,-86.0,0,0, SURF_ID='grass' /
&VENT XB=34.0,38.0,-88.0,-86.0,0,0, SURF_ID='litter' /
&VENT XB=38.0,42.0,-88.0,-86.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,44.0,-88.0,-86.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,48.0,-88.0,-86.0,0,0, SURF_ID='grass' /
&VENT XB=48.0,52.0,-88.0,-86.0,0,0, SURF_ID='litter' /
&VENT XB=52.0,54.0,-88.0,-86.0,0,0, SURF_ID='grass' /
&VENT XB=54.0,56.0,-88.0,-86.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=56.0,58.0,-88.0,-86.0,0,0, SURF_ID='grass' /
&VENT XB=58.0,60.0,-88.0,-86.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=60.0,66.0,-88.0,-86.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,68.0,-88.0,-86.0,0,0, SURF_ID='litter' /
&VENT XB=68.0,72.0,-88.0,-86.0,0,0, SURF_ID='grass' /
&VENT XB=72.0,78.0,-88.0,-86.0,0,0, SURF_ID='litter' /
&VENT XB=78.0,88.0,-88.0,-86.0,0,0, SURF_ID='grass' /
&VENT XB=88.0,98.0,-88.0,-86.0,0,0, SURF_ID='litter' /
&VENT XB=98.0,100.0,-88.0,-86.0,0,0, SURF_ID='grass' /
&VENT XB=100.0,104.0,-88.0,-86.0,0,0, SURF_ID='litter' /
&VENT XB=104.0,106.0,-88.0,-86.0,0,0, SURF_ID='grass' /
&VENT XB=-14.0,-12.0,-86.0,-84.0,0,0, SURF_ID='litter' /
&VENT XB=-12.0,-10.0,-86.0,-84.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-8.0,-86.0,-84.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,4.0,-86.0,-84.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,6.0,-86.0,-84.0,0,0, SURF_ID='litter' /
&VENT XB=6.0,8.0,-86.0,-84.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=8.0,10.0,-86.0,-84.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,12.0,-86.0,-84.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=12.0,14.0,-86.0,-84.0,0,0, SURF_ID='grass' /
&VENT XB=14.0,18.0,-86.0,-84.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,24.0,-86.0,-84.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,28.0,-86.0,-84.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,32.0,-86.0,-84.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,36.0,-86.0,-84.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,40.0,-86.0,-84.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,46.0,-86.0,-84.0,0,0, SURF_ID='litter' /
&VENT XB=46.0,48.0,-86.0,-84.0,0,0, SURF_ID='grass' /
&VENT XB=48.0,50.0,-86.0,-84.0,0,0, SURF_ID='litter' /
&VENT XB=50.0,56.0,-86.0,-84.0,0,0, SURF_ID='grass' /
&VENT XB=56.0,66.0,-86.0,-84.0,0,0, SURF_ID='litter' /
&VENT XB=66.0,68.0,-86.0,-84.0,0,0, SURF_ID='grass' /
&VENT XB=68.0,70.0,-86.0,-84.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=70.0,72.0,-86.0,-84.0,0,0, SURF_ID='grass' /
&VENT XB=72.0,76.0,-86.0,-84.0,0,0, SURF_ID='litter' /
&VENT XB=76.0,80.0,-86.0,-84.0,0,0, SURF_ID='grass' /
&VENT XB=80.0,84.0,-86.0,-84.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=84.0,86.0,-86.0,-84.0,0,0, SURF_ID='grass' /
&VENT XB=86.0,88.0,-86.0,-84.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=88.0,92.0,-86.0,-84.0,0,0, SURF_ID='litter' /
&VENT XB=92.0,94.0,-86.0,-84.0,0,0, SURF_ID='grass' /
&VENT XB=94.0,96.0,-86.0,-84.0,0,0, SURF_ID='litter' /
&VENT XB=96.0,98.0,-86.0,-84.0,0,0, SURF_ID='grass' /
&VENT XB=98.0,100.0,-86.0,-84.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=100.0,102.0,-86.0,-84.0,0,0, SURF_ID='grass' /
&VENT XB=102.0,104.0,-86.0,-84.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-16.0,-14.0,-84.0,-82.0,0,0, SURF_ID='grass' /
&VENT XB=-14.0,-12.0,-84.0,-82.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-12.0,-10.0,-84.0,-82.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-8.0,-84.0,-82.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,-4.0,-84.0,-82.0,0,0, SURF_ID='grass' /
&VENT XB=-4.0,-2.0,-84.0,-82.0,0,0, SURF_ID='litter' /
&VENT XB=-2.0,4.0,-84.0,-82.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,6.0,-84.0,-82.0,0,0, SURF_ID='litter' /
&VENT XB=6.0,8.0,-84.0,-82.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=8.0,10.0,-84.0,-82.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,14.0,-84.0,-82.0,0,0, SURF_ID='litter' /
&VENT XB=14.0,16.0,-84.0,-82.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,18.0,-84.0,-82.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,20.0,-84.0,-82.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,22.0,-84.0,-82.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,26.0,-84.0,-82.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,-84.0,-82.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,30.0,-84.0,-82.0,0,0, SURF_ID='grass' /
&VENT XB=30.0,32.0,-84.0,-82.0,0,0, SURF_ID='litter' /
&VENT XB=32.0,42.0,-84.0,-82.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,48.0,-84.0,-82.0,0,0, SURF_ID='litter' /
&VENT XB=48.0,50.0,-84.0,-82.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,54.0,-84.0,-82.0,0,0, SURF_ID='litter' /
&VENT XB=54.0,56.0,-84.0,-82.0,0,0, SURF_ID='grass' /
&VENT XB=56.0,58.0,-84.0,-82.0,0,0, SURF_ID='litter' /
&VENT XB=58.0,68.0,-84.0,-82.0,0,0, SURF_ID='grass' /
&VENT XB=68.0,72.0,-84.0,-82.0,0,0, SURF_ID='litter' /
&VENT XB=72.0,74.0,-84.0,-82.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,78.0,-84.0,-82.0,0,0, SURF_ID='litter' /
&VENT XB=78.0,82.0,-84.0,-82.0,0,0, SURF_ID='grass' /
&VENT XB=82.0,84.0,-84.0,-82.0,0,0, SURF_ID='litter' /
&VENT XB=84.0,86.0,-84.0,-82.0,0,0, SURF_ID='grass' /
&VENT XB=86.0,88.0,-84.0,-82.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=88.0,90.0,-84.0,-82.0,0,0, SURF_ID='grass' /
&VENT XB=90.0,92.0,-84.0,-82.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=92.0,94.0,-84.0,-82.0,0,0, SURF_ID='grass' /
&VENT XB=94.0,100.0,-84.0,-82.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=100.0,102.0,-84.0,-82.0,0,0, SURF_ID='grass' /
&VENT XB=-18.0,-10.0,-82.0,-80.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-8.0,-82.0,-80.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,-4.0,-82.0,-80.0,0,0, SURF_ID='grass' /
&VENT XB=-4.0,6.0,-82.0,-80.0,0,0, SURF_ID='litter' /
&VENT XB=6.0,8.0,-82.0,-80.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=8.0,18.0,-82.0,-80.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,22.0,-82.0,-80.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,24.0,-82.0,-80.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,28.0,-82.0,-80.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,32.0,-82.0,-80.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,34.0,-82.0,-80.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=34.0,44.0,-82.0,-80.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,48.0,-82.0,-80.0,0,0, SURF_ID='litter' /
&VENT XB=48.0,56.0,-82.0,-80.0,0,0, SURF_ID='grass' /
&VENT XB=56.0,58.0,-82.0,-80.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=58.0,60.0,-82.0,-80.0,0,0, SURF_ID='grass' /
&VENT XB=60.0,62.0,-82.0,-80.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=62.0,68.0,-82.0,-80.0,0,0, SURF_ID='grass' /
&VENT XB=68.0,70.0,-82.0,-80.0,0,0, SURF_ID='litter' /
&VENT XB=70.0,74.0,-82.0,-80.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,80.0,-82.0,-80.0,0,0, SURF_ID='litter' /
&VENT XB=80.0,84.0,-82.0,-80.0,0,0, SURF_ID='grass' /
&VENT XB=84.0,86.0,-82.0,-80.0,0,0, SURF_ID='litter' /
&VENT XB=86.0,92.0,-82.0,-80.0,0,0, SURF_ID='grass' /
&VENT XB=92.0,94.0,-82.0,-80.0,0,0, SURF_ID='litter' /
&VENT XB=94.0,102.0,-82.0,-80.0,0,0, SURF_ID='grass' /
&VENT XB=-18.0,-14.0,-80.0,-78.0,0,0, SURF_ID='grass' /
&VENT XB=-14.0,-12.0,-80.0,-78.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-12.0,-4.0,-80.0,-78.0,0,0, SURF_ID='grass' /
&VENT XB=-4.0,0.0,-80.0,-78.0,0,0, SURF_ID='litter' /
&VENT XB=0.0,2.0,-80.0,-78.0,0,0, SURF_ID='grass' /
&VENT XB=2.0,4.0,-80.0,-78.0,0,0, SURF_ID='litter' /
&VENT XB=4.0,8.0,-80.0,-78.0,0,0, SURF_ID='grass' /
&VENT XB=8.0,10.0,-80.0,-78.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=10.0,12.0,-80.0,-78.0,0,0, SURF_ID='grass' /
&VENT XB=12.0,18.0,-80.0,-78.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,20.0,-80.0,-78.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,22.0,-80.0,-78.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=22.0,28.0,-80.0,-78.0,0,0, SURF_ID='grass' /
&VENT XB=28.0,30.0,-80.0,-78.0,0,0, SURF_ID='litter' /
&VENT XB=30.0,34.0,-80.0,-78.0,0,0, SURF_ID='grass' /
&VENT XB=34.0,36.0,-80.0,-78.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,40.0,-80.0,-78.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,42.0,-80.0,-78.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=42.0,46.0,-80.0,-78.0,0,0, SURF_ID='litter' /
&VENT XB=46.0,58.0,-80.0,-78.0,0,0, SURF_ID='grass' /
&VENT XB=58.0,60.0,-80.0,-78.0,0,0, SURF_ID='litter' /
&VENT XB=60.0,66.0,-80.0,-78.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,68.0,-80.0,-78.0,0,0, SURF_ID='litter' /
&VENT XB=68.0,70.0,-80.0,-78.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=70.0,80.0,-80.0,-78.0,0,0, SURF_ID='grass' /
&VENT XB=80.0,84.0,-80.0,-78.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=84.0,88.0,-80.0,-78.0,0,0, SURF_ID='litter' /
&VENT XB=88.0,90.0,-80.0,-78.0,0,0, SURF_ID='grass' /
&VENT XB=90.0,92.0,-80.0,-78.0,0,0, SURF_ID='litter' /
&VENT XB=92.0,98.0,-80.0,-78.0,0,0, SURF_ID='grass' /
&VENT XB=98.0,100.0,-80.0,-78.0,0,0, SURF_ID='litter' /
&VENT XB=-20.0,-10.0,-78.0,-76.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-8.0,-78.0,-76.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,-6.0,-78.0,-76.0,0,0, SURF_ID='grass' /
&VENT XB=-6.0,-4.0,-78.0,-76.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-4.0,-2.0,-78.0,-76.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,2.0,-78.0,-76.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=2.0,6.0,-78.0,-76.0,0,0, SURF_ID='grass' /
&VENT XB=6.0,8.0,-78.0,-76.0,0,0, SURF_ID='litter' /
&VENT XB=8.0,12.0,-78.0,-76.0,0,0, SURF_ID='grass' /
&VENT XB=12.0,16.0,-78.0,-76.0,0,0, SURF_ID='litter' /
&VENT XB=16.0,44.0,-78.0,-76.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,46.0,-78.0,-76.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=46.0,50.0,-78.0,-76.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,54.0,-78.0,-76.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=54.0,56.0,-78.0,-76.0,0,0, SURF_ID='litter' /
&VENT XB=56.0,62.0,-78.0,-76.0,0,0, SURF_ID='grass' /
&VENT XB=62.0,68.0,-78.0,-76.0,0,0, SURF_ID='litter' /
&VENT XB=68.0,76.0,-78.0,-76.0,0,0, SURF_ID='grass' /
&VENT XB=76.0,78.0,-78.0,-76.0,0,0, SURF_ID='litter' /
&VENT XB=78.0,80.0,-78.0,-76.0,0,0, SURF_ID='grass' /
&VENT XB=80.0,82.0,-78.0,-76.0,0,0, SURF_ID='litter' /
&VENT XB=82.0,98.0,-78.0,-76.0,0,0, SURF_ID='grass' /
&VENT XB=-22.0,-20.0,-76.0,-74.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-20.0,-14.0,-76.0,-74.0,0,0, SURF_ID='grass' /
&VENT XB=-14.0,-10.0,-76.0,-74.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-10.0,-4.0,-76.0,-74.0,0,0, SURF_ID='litter' /
&VENT XB=-4.0,-2.0,-76.0,-74.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,0.0,-76.0,-74.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=0.0,20.0,-76.0,-74.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,22.0,-76.0,-74.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=22.0,30.0,-76.0,-74.0,0,0, SURF_ID='grass' /
&VENT XB=30.0,32.0,-76.0,-74.0,0,0, SURF_ID='litter' /
&VENT XB=32.0,34.0,-76.0,-74.0,0,0, SURF_ID='grass' /
&VENT XB=34.0,36.0,-76.0,-74.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,38.0,-76.0,-74.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=38.0,42.0,-76.0,-74.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,50.0,-76.0,-74.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=50.0,52.0,-76.0,-74.0,0,0, SURF_ID='grass' /
&VENT XB=52.0,54.0,-76.0,-74.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=54.0,56.0,-76.0,-74.0,0,0, SURF_ID='litter' /
&VENT XB=56.0,60.0,-76.0,-74.0,0,0, SURF_ID='grass' /
&VENT XB=60.0,62.0,-76.0,-74.0,0,0, SURF_ID='litter' /
&VENT XB=62.0,68.0,-76.0,-74.0,0,0, SURF_ID='grass' /
&VENT XB=68.0,72.0,-76.0,-74.0,0,0, SURF_ID='litter' /
&VENT XB=72.0,76.0,-76.0,-74.0,0,0, SURF_ID='grass' /
&VENT XB=76.0,80.0,-76.0,-74.0,0,0, SURF_ID='litter' /
&VENT XB=80.0,82.0,-76.0,-74.0,0,0, SURF_ID='grass' /
&VENT XB=82.0,86.0,-76.0,-74.0,0,0, SURF_ID='litter' /
&VENT XB=86.0,88.0,-76.0,-74.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=88.0,96.0,-76.0,-74.0,0,0, SURF_ID='grass' /
&VENT XB=96.0,98.0,-76.0,-74.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-22.0,-20.0,-74.0,-72.0,0,0, SURF_ID='litter' /
&VENT XB=-20.0,-18.0,-74.0,-72.0,0,0, SURF_ID='grass' /
&VENT XB=-18.0,-16.0,-74.0,-72.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-16.0,-14.0,-74.0,-72.0,0,0, SURF_ID='grass' /
&VENT XB=-14.0,-12.0,-74.0,-72.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-12.0,-10.0,-74.0,-72.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-4.0,-74.0,-72.0,0,0, SURF_ID='litter' /
&VENT XB=-4.0,2.0,-74.0,-72.0,0,0, SURF_ID='grass' /
&VENT XB=2.0,6.0,-74.0,-72.0,0,0, SURF_ID='litter' /
&VENT XB=6.0,8.0,-74.0,-72.0,0,0, SURF_ID='grass' /
&VENT XB=8.0,10.0,-74.0,-72.0,0,0, SURF_ID='litter' /
&VENT XB=10.0,12.0,-74.0,-72.0,0,0, SURF_ID='grass' /
&VENT XB=12.0,14.0,-74.0,-72.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=14.0,16.0,-74.0,-72.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,18.0,-74.0,-72.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,40.0,-74.0,-72.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,42.0,-74.0,-72.0,0,0, SURF_ID='litter' /
&VENT XB=42.0,46.0,-74.0,-72.0,0,0, SURF_ID='grass' /
&VENT XB=46.0,52.0,-74.0,-72.0,0,0, SURF_ID='litter' /
&VENT XB=52.0,54.0,-74.0,-72.0,0,0, SURF_ID='grass' /
&VENT XB=54.0,58.0,-74.0,-72.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=58.0,62.0,-74.0,-72.0,0,0, SURF_ID='litter' /
&VENT XB=62.0,66.0,-74.0,-72.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,70.0,-74.0,-72.0,0,0, SURF_ID='litter' /
&VENT XB=70.0,74.0,-74.0,-72.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,76.0,-74.0,-72.0,0,0, SURF_ID='litter' /
&VENT XB=76.0,82.0,-74.0,-72.0,0,0, SURF_ID='grass' /
&VENT XB=82.0,84.0,-74.0,-72.0,0,0, SURF_ID='litter' /
&VENT XB=84.0,88.0,-74.0,-72.0,0,0, SURF_ID='grass' /
&VENT XB=88.0,92.0,-74.0,-72.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=92.0,96.0,-74.0,-72.0,0,0, SURF_ID='grass' /
&VENT XB=-24.0,-14.0,-72.0,-70.0,0,0, SURF_ID='litter' /
&VENT XB=-14.0,-6.0,-72.0,-70.0,0,0, SURF_ID='grass' /
&VENT XB=-6.0,-2.0,-72.0,-70.0,0,0, SURF_ID='litter' /
&VENT XB=-2.0,0.0,-72.0,-70.0,0,0, SURF_ID='grass' /
&VENT XB=0.0,2.0,-72.0,-70.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,8.0,-72.0,-70.0,0,0, SURF_ID='grass' /
&VENT XB=8.0,14.0,-72.0,-70.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=14.0,18.0,-72.0,-70.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,20.0,-72.0,-70.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,24.0,-72.0,-70.0,0,0, SURF_ID='litter' /
&VENT XB=24.0,32.0,-72.0,-70.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,34.0,-72.0,-70.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=34.0,40.0,-72.0,-70.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,42.0,-72.0,-70.0,0,0, SURF_ID='litter' /
&VENT XB=42.0,44.0,-72.0,-70.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=44.0,46.0,-72.0,-70.0,0,0, SURF_ID='grass' /
&VENT XB=46.0,48.0,-72.0,-70.0,0,0, SURF_ID='litter' /
&VENT XB=48.0,50.0,-72.0,-70.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,52.0,-72.0,-70.0,0,0, SURF_ID='litter' /
&VENT XB=52.0,58.0,-72.0,-70.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=58.0,60.0,-72.0,-70.0,0,0, SURF_ID='litter' /
&VENT XB=60.0,64.0,-72.0,-70.0,0,0, SURF_ID='grass' /
&VENT XB=64.0,66.0,-72.0,-70.0,0,0, SURF_ID='litter' /
&VENT XB=66.0,70.0,-72.0,-70.0,0,0, SURF_ID='grass' /
&VENT XB=70.0,72.0,-72.0,-70.0,0,0, SURF_ID='litter' /
&VENT XB=72.0,76.0,-72.0,-70.0,0,0, SURF_ID='grass' /
&VENT XB=76.0,78.0,-72.0,-70.0,0,0, SURF_ID='litter' /
&VENT XB=78.0,82.0,-72.0,-70.0,0,0, SURF_ID='grass' /
&VENT XB=82.0,84.0,-72.0,-70.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=84.0,94.0,-72.0,-70.0,0,0, SURF_ID='grass' /
&VENT XB=-26.0,-24.0,-70.0,-68.0,0,0, SURF_ID='grass' /
&VENT XB=-24.0,-18.0,-70.0,-68.0,0,0, SURF_ID='litter' /
&VENT XB=-18.0,-16.0,-70.0,-68.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-16.0,-6.0,-70.0,-68.0,0,0, SURF_ID='grass' /
&VENT XB=-6.0,-4.0,-70.0,-68.0,0,0, SURF_ID='litter' /
&VENT XB=-4.0,0.0,-70.0,-68.0,0,0, SURF_ID='grass' /
&VENT XB=0.0,2.0,-70.0,-68.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,4.0,-70.0,-68.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,12.0,-70.0,-68.0,0,0, SURF_ID='litter' /
&VENT XB=12.0,18.0,-70.0,-68.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,20.0,-70.0,-68.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=20.0,22.0,-70.0,-68.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,26.0,-70.0,-68.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,-70.0,-68.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,46.0,-70.0,-68.0,0,0, SURF_ID='grass' /
&VENT XB=46.0,48.0,-70.0,-68.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=48.0,52.0,-70.0,-68.0,0,0, SURF_ID='grass' /
&VENT XB=52.0,54.0,-70.0,-68.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=54.0,56.0,-70.0,-68.0,0,0, SURF_ID='grass' /
&VENT XB=56.0,62.0,-70.0,-68.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=62.0,64.0,-70.0,-68.0,0,0, SURF_ID='grass' /
&VENT XB=64.0,66.0,-70.0,-68.0,0,0, SURF_ID='litter' /
&VENT XB=66.0,68.0,-70.0,-68.0,0,0, SURF_ID='grass' /
&VENT XB=68.0,72.0,-70.0,-68.0,0,0, SURF_ID='litter' /
&VENT XB=72.0,76.0,-70.0,-68.0,0,0, SURF_ID='grass' /
&VENT XB=76.0,82.0,-70.0,-68.0,0,0, SURF_ID='litter' /
&VENT XB=82.0,94.0,-70.0,-68.0,0,0, SURF_ID='grass' /
&VENT XB=-26.0,-18.0,-68.0,-66.0,0,0, SURF_ID='grass' /
&VENT XB=-18.0,-14.0,-68.0,-66.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-14.0,0.0,-68.0,-66.0,0,0, SURF_ID='grass' /
&VENT XB=0.0,2.0,-68.0,-66.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,8.0,-68.0,-66.0,0,0, SURF_ID='grass' /
&VENT XB=8.0,18.0,-68.0,-66.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,28.0,-68.0,-66.0,0,0, SURF_ID='grass' /
&VENT XB=28.0,30.0,-68.0,-66.0,0,0, SURF_ID='litter' /
&VENT XB=30.0,32.0,-68.0,-66.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=32.0,42.0,-68.0,-66.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,44.0,-68.0,-66.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=44.0,48.0,-68.0,-66.0,0,0, SURF_ID='litter' /
&VENT XB=48.0,58.0,-68.0,-66.0,0,0, SURF_ID='grass' /
&VENT XB=58.0,62.0,-68.0,-66.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=62.0,66.0,-68.0,-66.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,68.0,-68.0,-66.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=68.0,72.0,-68.0,-66.0,0,0, SURF_ID='litter' /
&VENT XB=72.0,74.0,-68.0,-66.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,76.0,-68.0,-66.0,0,0, SURF_ID='litter' /
&VENT XB=76.0,84.0,-68.0,-66.0,0,0, SURF_ID='grass' /
&VENT XB=84.0,86.0,-68.0,-66.0,0,0, SURF_ID='litter' /
&VENT XB=86.0,88.0,-68.0,-66.0,0,0, SURF_ID='grass' /
&VENT XB=88.0,92.0,-68.0,-66.0,0,0, SURF_ID='litter' /
&VENT XB=-28.0,-26.0,-66.0,-64.0,0,0, SURF_ID='litter' /
&VENT XB=-26.0,-24.0,-66.0,-64.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-24.0,-22.0,-66.0,-64.0,0,0, SURF_ID='grass' /
&VENT XB=-22.0,-20.0,-66.0,-64.0,0,0, SURF_ID='litter' /
&VENT XB=-20.0,-14.0,-66.0,-64.0,0,0, SURF_ID='grass' /
&VENT XB=-14.0,-12.0,-66.0,-64.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-12.0,-4.0,-66.0,-64.0,0,0, SURF_ID='litter' /
&VENT XB=-4.0,-2.0,-66.0,-64.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-2.0,0.0,-66.0,-64.0,0,0, SURF_ID='grass' /
&VENT XB=0.0,2.0,-66.0,-64.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,6.0,-66.0,-64.0,0,0, SURF_ID='grass' /
&VENT XB=6.0,8.0,-66.0,-64.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=8.0,10.0,-66.0,-64.0,0,0, SURF_ID='litter' /
&VENT XB=10.0,12.0,-66.0,-64.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=12.0,14.0,-66.0,-64.0,0,0, SURF_ID='grass' /
&VENT XB=14.0,18.0,-66.0,-64.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,26.0,-66.0,-64.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,30.0,-66.0,-64.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=30.0,36.0,-66.0,-64.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,50.0,-66.0,-64.0,0,0, SURF_ID='litter' /
&VENT XB=50.0,54.0,-66.0,-64.0,0,0, SURF_ID='grass' /
&VENT XB=54.0,60.0,-66.0,-64.0,0,0, SURF_ID='litter' /
&VENT XB=60.0,62.0,-66.0,-64.0,0,0, SURF_ID='grass' /
&VENT XB=62.0,66.0,-66.0,-64.0,0,0, SURF_ID='litter' /
&VENT XB=66.0,68.0,-66.0,-64.0,0,0, SURF_ID='grass' /
&VENT XB=68.0,72.0,-66.0,-64.0,0,0, SURF_ID='litter' /
&VENT XB=72.0,76.0,-66.0,-64.0,0,0, SURF_ID='grass' /
&VENT XB=76.0,78.0,-66.0,-64.0,0,0, SURF_ID='litter' /
&VENT XB=78.0,80.0,-66.0,-64.0,0,0, SURF_ID='grass' /
&VENT XB=80.0,82.0,-66.0,-64.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=82.0,84.0,-66.0,-64.0,0,0, SURF_ID='grass' /
&VENT XB=84.0,86.0,-66.0,-64.0,0,0, SURF_ID='litter' /
&VENT XB=86.0,90.0,-66.0,-64.0,0,0, SURF_ID='grass' /
&VENT XB=-30.0,-28.0,-64.0,-62.0,0,0, SURF_ID='litter' /
&VENT XB=-28.0,-26.0,-64.0,-62.0,0,0, SURF_ID='grass' /
&VENT XB=-26.0,-24.0,-64.0,-62.0,0,0, SURF_ID='litter' /
&VENT XB=-24.0,-22.0,-64.0,-62.0,0,0, SURF_ID='grass' /
&VENT XB=-22.0,-20.0,-64.0,-62.0,0,0, SURF_ID='litter' /
&VENT XB=-20.0,-14.0,-64.0,-62.0,0,0, SURF_ID='grass' /
&VENT XB=-14.0,-8.0,-64.0,-62.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,-6.0,-64.0,-62.0,0,0, SURF_ID='grass' /
&VENT XB=-6.0,-4.0,-64.0,-62.0,0,0, SURF_ID='litter' /
&VENT XB=-4.0,-2.0,-64.0,-62.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-2.0,0.0,-64.0,-62.0,0,0, SURF_ID='grass' /
&VENT XB=0.0,2.0,-64.0,-62.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,16.0,-64.0,-62.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,18.0,-64.0,-62.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,22.0,-64.0,-62.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,24.0,-64.0,-62.0,0,0, SURF_ID='litter' /
&VENT XB=24.0,26.0,-64.0,-62.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,-64.0,-62.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=28.0,30.0,-64.0,-62.0,0,0, SURF_ID='litter' /
&VENT XB=30.0,36.0,-64.0,-62.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,38.0,-64.0,-62.0,0,0, SURF_ID='litter' /
&VENT XB=38.0,44.0,-64.0,-62.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,48.0,-64.0,-62.0,0,0, SURF_ID='litter' /
&VENT XB=48.0,52.0,-64.0,-62.0,0,0, SURF_ID='grass' /
&VENT XB=52.0,58.0,-64.0,-62.0,0,0, SURF_ID='litter' /
&VENT XB=58.0,60.0,-64.0,-62.0,0,0, SURF_ID='grass' /
&VENT XB=60.0,64.0,-64.0,-62.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=64.0,66.0,-64.0,-62.0,0,0, SURF_ID='litter' /
&VENT XB=66.0,72.0,-64.0,-62.0,0,0, SURF_ID='grass' /
&VENT XB=72.0,74.0,-64.0,-62.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=74.0,76.0,-64.0,-62.0,0,0, SURF_ID='grass' /
&VENT XB=76.0,78.0,-64.0,-62.0,0,0, SURF_ID='litter' /
&VENT XB=78.0,80.0,-64.0,-62.0,0,0, SURF_ID='grass' /
&VENT XB=80.0,82.0,-64.0,-62.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=82.0,84.0,-64.0,-62.0,0,0, SURF_ID='grass' /
&VENT XB=84.0,86.0,-64.0,-62.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=86.0,88.0,-64.0,-62.0,0,0, SURF_ID='litter' /
&VENT XB=88.0,90.0,-64.0,-62.0,0,0, SURF_ID='grass' /
&VENT XB=-30.0,-28.0,-62.0,-60.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-28.0,-24.0,-62.0,-60.0,0,0, SURF_ID='litter' /
&VENT XB=-24.0,-20.0,-62.0,-60.0,0,0, SURF_ID='grass' /
&VENT XB=-20.0,-12.0,-62.0,-60.0,0,0, SURF_ID='litter' /
&VENT XB=-12.0,-10.0,-62.0,-60.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-10.0,6.0,-62.0,-60.0,0,0, SURF_ID='grass' /
&VENT XB=6.0,10.0,-62.0,-60.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=10.0,18.0,-62.0,-60.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,24.0,-62.0,-60.0,0,0, SURF_ID='litter' /
&VENT XB=24.0,30.0,-62.0,-60.0,0,0, SURF_ID='grass' /
&VENT XB=30.0,38.0,-62.0,-60.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=38.0,42.0,-62.0,-60.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,44.0,-62.0,-60.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,48.0,-62.0,-60.0,0,0, SURF_ID='grass' /
&VENT XB=48.0,50.0,-62.0,-60.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=50.0,52.0,-62.0,-60.0,0,0, SURF_ID='grass' /
&VENT XB=52.0,54.0,-62.0,-60.0,0,0, SURF_ID='litter' /
&VENT XB=54.0,64.0,-62.0,-60.0,0,0, SURF_ID='grass' /
&VENT XB=64.0,66.0,-62.0,-60.0,0,0, SURF_ID='litter' /
&VENT XB=66.0,68.0,-62.0,-60.0,0,0, SURF_ID='grass' /
&VENT XB=68.0,72.0,-62.0,-60.0,0,0, SURF_ID='litter' /
&VENT XB=72.0,74.0,-62.0,-60.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,76.0,-62.0,-60.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=76.0,78.0,-62.0,-60.0,0,0, SURF_ID='litter' /
&VENT XB=78.0,88.0,-62.0,-60.0,0,0, SURF_ID='grass' /
&VENT XB=-32.0,-28.0,-60.0,-58.0,0,0, SURF_ID='grass' /
&VENT XB=-28.0,-24.0,-60.0,-58.0,0,0, SURF_ID='litter' /
&VENT XB=-24.0,-16.0,-60.0,-58.0,0,0, SURF_ID='grass' /
&VENT XB=-16.0,-14.0,-60.0,-58.0,0,0, SURF_ID='litter' /
&VENT XB=-14.0,-10.0,-60.0,-58.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-8.0,-60.0,-58.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,-2.0,-60.0,-58.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,0.0,-60.0,-58.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=0.0,2.0,-60.0,-58.0,0,0, SURF_ID='grass' /
&VENT XB=2.0,6.0,-60.0,-58.0,0,0, SURF_ID='litter' /
&VENT XB=6.0,10.0,-60.0,-58.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,18.0,-60.0,-58.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,24.0,-60.0,-58.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,26.0,-60.0,-58.0,0,0, SURF_ID='litter' /
&VENT XB=26.0,28.0,-60.0,-58.0,0,0, SURF_ID='grass' /
&VENT XB=28.0,30.0,-60.0,-58.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=30.0,34.0,-60.0,-58.0,0,0, SURF_ID='grass' /
&VENT XB=34.0,36.0,-60.0,-58.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=36.0,40.0,-60.0,-58.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,42.0,-60.0,-58.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=42.0,44.0,-60.0,-58.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,56.0,-60.0,-58.0,0,0, SURF_ID='grass' /
&VENT XB=56.0,66.0,-60.0,-58.0,0,0, SURF_ID='litter' /
&VENT XB=66.0,70.0,-60.0,-58.0,0,0, SURF_ID='grass' /
&VENT XB=70.0,72.0,-60.0,-58.0,0,0, SURF_ID='litter' /
&VENT XB=72.0,74.0,-60.0,-58.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,76.0,-60.0,-58.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=76.0,78.0,-60.0,-58.0,0,0, SURF_ID='grass' /
&VENT XB=78.0,80.0,-60.0,-58.0,0,0, SURF_ID='litter' /
&VENT XB=80.0,86.0,-60.0,-58.0,0,0, SURF_ID='grass' /
&VENT XB=-34.0,-32.0,-58.0,-56.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-32.0,-30.0,-58.0,-56.0,0,0, SURF_ID='grass' /
&VENT XB=-30.0,-28.0,-58.0,-56.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-28.0,-22.0,-58.0,-56.0,0,0, SURF_ID='grass' /
&VENT XB=-22.0,-18.0,-58.0,-56.0,0,0, SURF_ID='litter' /
&VENT XB=-18.0,-10.0,-58.0,-56.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-8.0,-58.0,-56.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,-6.0,-58.0,-56.0,0,0, SURF_ID='grass' /
&VENT XB=-6.0,-2.0,-58.0,-56.0,0,0, SURF_ID='litter' /
&VENT XB=-2.0,0.0,-58.0,-56.0,0,0, SURF_ID='grass' /
&VENT XB=0.0,4.0,-58.0,-56.0,0,0, SURF_ID='litter' /
&VENT XB=4.0,8.0,-58.0,-56.0,0,0, SURF_ID='grass' /
&VENT XB=8.0,12.0,-58.0,-56.0,0,0, SURF_ID='litter' /
&VENT XB=12.0,16.0,-58.0,-56.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,18.0,-58.0,-56.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,20.0,-58.0,-56.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,22.0,-58.0,-56.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,26.0,-58.0,-56.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,-58.0,-56.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,30.0,-58.0,-56.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=30.0,34.0,-58.0,-56.0,0,0, SURF_ID='litter' /
&VENT XB=34.0,38.0,-58.0,-56.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,42.0,-58.0,-56.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=42.0,48.0,-58.0,-56.0,0,0, SURF_ID='grass' /
&VENT XB=48.0,50.0,-58.0,-56.0,0,0, SURF_ID='litter' /
&VENT XB=50.0,56.0,-58.0,-56.0,0,0, SURF_ID='grass' /
&VENT XB=56.0,58.0,-58.0,-56.0,0,0, SURF_ID='litter' /
&VENT XB=58.0,60.0,-58.0,-56.0,0,0, SURF_ID='grass' /
&VENT XB=60.0,64.0,-58.0,-56.0,0,0, SURF_ID='litter' /
&VENT XB=64.0,68.0,-58.0,-56.0,0,0, SURF_ID='grass' /
&VENT XB=68.0,72.0,-58.0,-56.0,0,0, SURF_ID='litter' /
&VENT XB=72.0,74.0,-58.0,-56.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,76.0,-58.0,-56.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=76.0,84.0,-58.0,-56.0,0,0, SURF_ID='litter' /
&VENT XB=84.0,86.0,-58.0,-56.0,0,0, SURF_ID='grass' /
&VENT XB=-34.0,-30.0,-56.0,-54.0,0,0, SURF_ID='litter' /
&VENT XB=-30.0,-26.0,-56.0,-54.0,0,0, SURF_ID='grass' /
&VENT XB=-26.0,-24.0,-56.0,-54.0,0,0, SURF_ID='litter' /
&VENT XB=-24.0,-22.0,-56.0,-54.0,0,0, SURF_ID='grass' /
&VENT XB=-22.0,-20.0,-56.0,-54.0,0,0, SURF_ID='litter' /
&VENT XB=-20.0,-12.0,-56.0,-54.0,0,0, SURF_ID='grass' /
&VENT XB=-12.0,-10.0,-56.0,-54.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-10.0,-8.0,-56.0,-54.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,-4.0,-56.0,-54.0,0,0, SURF_ID='grass' /
&VENT XB=-4.0,-2.0,-56.0,-54.0,0,0, SURF_ID='litter' /
&VENT XB=-2.0,2.0,-56.0,-54.0,0,0, SURF_ID='grass' /
&VENT XB=2.0,4.0,-56.0,-54.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=4.0,8.0,-56.0,-54.0,0,0, SURF_ID='grass' /
&VENT XB=8.0,10.0,-56.0,-54.0,0,0, SURF_ID='litter' /
&VENT XB=10.0,12.0,-56.0,-54.0,0,0, SURF_ID='grass' /
&VENT XB=12.0,14.0,-56.0,-54.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=14.0,16.0,-56.0,-54.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,18.0,-56.0,-54.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,20.0,-56.0,-54.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,22.0,-56.0,-54.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,24.0,-56.0,-54.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,30.0,-56.0,-54.0,0,0, SURF_ID='litter' /
&VENT XB=30.0,32.0,-56.0,-54.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,36.0,-56.0,-54.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,38.0,-56.0,-54.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=38.0,40.0,-56.0,-54.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,44.0,-56.0,-54.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,62.0,-56.0,-54.0,0,0, SURF_ID='grass' /
&VENT XB=62.0,64.0,-56.0,-54.0,0,0, SURF_ID='litter' /
&VENT XB=64.0,66.0,-56.0,-54.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,74.0,-56.0,-54.0,0,0, SURF_ID='litter' /
&VENT XB=74.0,76.0,-56.0,-54.0,0,0, SURF_ID='grass' /
&VENT XB=76.0,78.0,-56.0,-54.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=78.0,82.0,-56.0,-54.0,0,0, SURF_ID='grass' /
&VENT XB=82.0,84.0,-56.0,-54.0,0,0, SURF_ID='litter' /
&VENT XB=-36.0,-34.0,-54.0,-52.0,0,0, SURF_ID='grass' /
&VENT XB=-34.0,-32.0,-54.0,-52.0,0,0, SURF_ID='litter' /
&VENT XB=-32.0,-28.0,-54.0,-52.0,0,0, SURF_ID='grass' /
&VENT XB=-28.0,-24.0,-54.0,-52.0,0,0, SURF_ID='litter' /
&VENT XB=-24.0,-22.0,-54.0,-52.0,0,0, SURF_ID='grass' /
&VENT XB=-22.0,-20.0,-54.0,-52.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-20.0,-18.0,-54.0,-52.0,0,0, SURF_ID='grass' /
&VENT XB=-18.0,-14.0,-54.0,-52.0,0,0, SURF_ID='litter' /
&VENT XB=-14.0,-2.0,-54.0,-52.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,2.0,-54.0,-52.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,4.0,-54.0,-52.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,6.0,-54.0,-52.0,0,0, SURF_ID='litter' /
&VENT XB=6.0,8.0,-54.0,-52.0,0,0, SURF_ID='grass' /
&VENT XB=8.0,10.0,-54.0,-52.0,0,0, SURF_ID='litter' /
&VENT XB=10.0,12.0,-54.0,-52.0,0,0, SURF_ID='grass' /
&VENT XB=12.0,14.0,-54.0,-52.0,0,0, SURF_ID='litter' /
&VENT XB=14.0,16.0,-54.0,-52.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=16.0,20.0,-54.0,-52.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,22.0,-54.0,-52.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,40.0,-54.0,-52.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,42.0,-54.0,-52.0,0,0, SURF_ID='litter' /
&VENT XB=42.0,54.0,-54.0,-52.0,0,0, SURF_ID='grass' /
&VENT XB=54.0,58.0,-54.0,-52.0,0,0, SURF_ID='litter' /
&VENT XB=58.0,60.0,-54.0,-52.0,0,0, SURF_ID='grass' /
&VENT XB=60.0,64.0,-54.0,-52.0,0,0, SURF_ID='litter' /
&VENT XB=64.0,68.0,-54.0,-52.0,0,0, SURF_ID='grass' /
&VENT XB=68.0,72.0,-54.0,-52.0,0,0, SURF_ID='litter' /
&VENT XB=72.0,82.0,-54.0,-52.0,0,0, SURF_ID='grass' /
&VENT XB=82.0,84.0,-54.0,-52.0,0,0, SURF_ID='litter' /
&VENT XB=-36.0,-34.0,-52.0,-50.0,0,0, SURF_ID='grass' /
&VENT XB=-34.0,-32.0,-52.0,-50.0,0,0, SURF_ID='litter' /
&VENT XB=-32.0,-28.0,-52.0,-50.0,0,0, SURF_ID='grass' /
&VENT XB=-28.0,-26.0,-52.0,-50.0,0,0, SURF_ID='litter' /
&VENT XB=-26.0,-24.0,-52.0,-50.0,0,0, SURF_ID='grass' /
&VENT XB=-24.0,-22.0,-52.0,-50.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-22.0,-20.0,-52.0,-50.0,0,0, SURF_ID='litter' /
&VENT XB=-20.0,-18.0,-52.0,-50.0,0,0, SURF_ID='grass' /
&VENT XB=-18.0,-14.0,-52.0,-50.0,0,0, SURF_ID='litter' /
&VENT XB=-14.0,-10.0,-52.0,-50.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-8.0,-52.0,-50.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-8.0,-6.0,-52.0,-50.0,0,0, SURF_ID='litter' /
&VENT XB=-6.0,0.0,-52.0,-50.0,0,0, SURF_ID='grass' /
&VENT XB=0.0,2.0,-52.0,-50.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,4.0,-52.0,-50.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,14.0,-52.0,-50.0,0,0, SURF_ID='litter' /
&VENT XB=14.0,20.0,-52.0,-50.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,22.0,-52.0,-50.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,24.0,-52.0,-50.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=24.0,26.0,-52.0,-50.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,-52.0,-50.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,38.0,-52.0,-50.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,42.0,-52.0,-50.0,0,0, SURF_ID='litter' /
&VENT XB=42.0,44.0,-52.0,-50.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,46.0,-52.0,-50.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=46.0,48.0,-52.0,-50.0,0,0, SURF_ID='grass' /
&VENT XB=48.0,50.0,-52.0,-50.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=50.0,52.0,-52.0,-50.0,0,0, SURF_ID='grass' /
&VENT XB=52.0,54.0,-52.0,-50.0,0,0, SURF_ID='litter' /
&VENT XB=54.0,56.0,-52.0,-50.0,0,0, SURF_ID='grass' /
&VENT XB=56.0,64.0,-52.0,-50.0,0,0, SURF_ID='litter' /
&VENT XB=64.0,66.0,-52.0,-50.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,70.0,-52.0,-50.0,0,0, SURF_ID='litter' /
&VENT XB=70.0,72.0,-52.0,-50.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=72.0,74.0,-52.0,-50.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,76.0,-52.0,-50.0,0,0, SURF_ID='litter' /
&VENT XB=76.0,78.0,-52.0,-50.0,0,0, SURF_ID='grass' /
&VENT XB=78.0,80.0,-52.0,-50.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=80.0,82.0,-52.0,-50.0,0,0, SURF_ID='litter' /
&VENT XB=-38.0,-34.0,-50.0,-48.0,0,0, SURF_ID='grass' /
&VENT XB=-34.0,-32.0,-50.0,-48.0,0,0, SURF_ID='litter' /
&VENT XB=-32.0,-28.0,-50.0,-48.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-28.0,-24.0,-50.0,-48.0,0,0, SURF_ID='litter' /
&VENT XB=-24.0,-22.0,-50.0,-48.0,0,0, SURF_ID='grass' /
&VENT XB=-22.0,-16.0,-50.0,-48.0,0,0, SURF_ID='litter' /
&VENT XB=-16.0,-10.0,-50.0,-48.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-6.0,-50.0,-48.0,0,0, SURF_ID='litter' /
&VENT XB=-6.0,0.0,-50.0,-48.0,0,0, SURF_ID='grass' /
&VENT XB=0.0,2.0,-50.0,-48.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,6.0,-50.0,-48.0,0,0, SURF_ID='grass' /
&VENT XB=6.0,12.0,-50.0,-48.0,0,0, SURF_ID='litter' /
&VENT XB=12.0,16.0,-50.0,-48.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,18.0,-50.0,-48.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=18.0,20.0,-50.0,-48.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,22.0,-50.0,-48.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,24.0,-50.0,-48.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,26.0,-50.0,-48.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=26.0,44.0,-50.0,-48.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,48.0,-50.0,-48.0,0,0, SURF_ID='litter' /
&VENT XB=48.0,52.0,-50.0,-48.0,0,0, SURF_ID='grass' /
&VENT XB=52.0,56.0,-50.0,-48.0,0,0, SURF_ID='litter' /
&VENT XB=56.0,58.0,-50.0,-48.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=58.0,66.0,-50.0,-48.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,70.0,-50.0,-48.0,0,0, SURF_ID='litter' /
&VENT XB=70.0,72.0,-50.0,-48.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=72.0,74.0,-50.0,-48.0,0,0, SURF_ID='litter' /
&VENT XB=74.0,76.0,-50.0,-48.0,0,0, SURF_ID='grass' /
&VENT XB=76.0,78.0,-50.0,-48.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=78.0,80.0,-50.0,-48.0,0,0, SURF_ID='grass' /
&VENT XB=-40.0,-36.0,-48.0,-46.0,0,0, SURF_ID='grass' /
&VENT XB=-36.0,-34.0,-48.0,-46.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-34.0,-28.0,-48.0,-46.0,0,0, SURF_ID='grass' /
&VENT XB=-28.0,-22.0,-48.0,-46.0,0,0, SURF_ID='litter' /
&VENT XB=-22.0,-20.0,-48.0,-46.0,0,0, SURF_ID='grass' /
&VENT XB=-20.0,-18.0,-48.0,-46.0,0,0, SURF_ID='litter' /
&VENT XB=-18.0,-16.0,-48.0,-46.0,0,0, SURF_ID='grass' /
&VENT XB=-16.0,-12.0,-48.0,-46.0,0,0, SURF_ID='litter' /
&VENT XB=-12.0,-10.0,-48.0,-46.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-8.0,-48.0,-46.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,-6.0,-48.0,-46.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-6.0,-4.0,-48.0,-46.0,0,0, SURF_ID='grass' /
&VENT XB=-4.0,-2.0,-48.0,-46.0,0,0, SURF_ID='litter' /
&VENT XB=-2.0,0.0,-48.0,-46.0,0,0, SURF_ID='grass' /
&VENT XB=0.0,4.0,-48.0,-46.0,0,0, SURF_ID='litter' /
&VENT XB=4.0,12.0,-48.0,-46.0,0,0, SURF_ID='grass' /
&VENT XB=12.0,14.0,-48.0,-46.0,0,0, SURF_ID='litter' /
&VENT XB=14.0,18.0,-48.0,-46.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,20.0,-48.0,-46.0,0,0, SURF_ID='litter' /
&VENT XB=20.0,24.0,-48.0,-46.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,26.0,-48.0,-46.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=26.0,28.0,-48.0,-46.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,32.0,-48.0,-46.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,36.0,-48.0,-46.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=36.0,46.0,-48.0,-46.0,0,0, SURF_ID='grass' /
&VENT XB=46.0,50.0,-48.0,-46.0,0,0, SURF_ID='litter' /
&VENT XB=50.0,52.0,-48.0,-46.0,0,0, SURF_ID='grass' /
&VENT XB=52.0,54.0,-48.0,-46.0,0,0, SURF_ID='litter' /
&VENT XB=54.0,58.0,-48.0,-46.0,0,0, SURF_ID='grass' /
&VENT XB=58.0,60.0,-48.0,-46.0,0,0, SURF_ID='litter' /
&VENT XB=60.0,64.0,-48.0,-46.0,0,0, SURF_ID='grass' /
&VENT XB=64.0,70.0,-48.0,-46.0,0,0, SURF_ID='litter' /
&VENT XB=70.0,72.0,-48.0,-46.0,0,0, SURF_ID='grass' /
&VENT XB=72.0,80.0,-48.0,-46.0,0,0, SURF_ID='litter' /
&VENT XB=-40.0,-36.0,-46.0,-44.0,0,0, SURF_ID='litter' /
&VENT XB=-36.0,-34.0,-46.0,-44.0,0,0, SURF_ID='grass' /
&VENT XB=-34.0,-24.0,-46.0,-44.0,0,0, SURF_ID='litter' /
&VENT XB=-24.0,-20.0,-46.0,-44.0,0,0, SURF_ID='grass' /
&VENT XB=-20.0,-18.0,-46.0,-44.0,0,0, SURF_ID='litter' /
&VENT XB=-18.0,-16.0,-46.0,-44.0,0,0, SURF_ID='grass' /
&VENT XB=-16.0,-8.0,-46.0,-44.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,-6.0,-46.0,-44.0,0,0, SURF_ID='grass' /
&VENT XB=-6.0,-4.0,-46.0,-44.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-4.0,-2.0,-46.0,-44.0,0,0, SURF_ID='litter' /
&VENT XB=-2.0,4.0,-46.0,-44.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,6.0,-46.0,-44.0,0,0, SURF_ID='litter' /
&VENT XB=6.0,12.0,-46.0,-44.0,0,0, SURF_ID='grass' /
&VENT XB=12.0,14.0,-46.0,-44.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=14.0,16.0,-46.0,-44.0,0,0, SURF_ID='litter' /
&VENT XB=16.0,34.0,-46.0,-44.0,0,0, SURF_ID='grass' /
&VENT XB=34.0,36.0,-46.0,-44.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,40.0,-46.0,-44.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,42.0,-46.0,-44.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=42.0,44.0,-46.0,-44.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,50.0,-46.0,-44.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,54.0,-46.0,-44.0,0,0, SURF_ID='litter' /
&VENT XB=54.0,60.0,-46.0,-44.0,0,0, SURF_ID='grass' /
&VENT XB=60.0,70.0,-46.0,-44.0,0,0, SURF_ID='litter' /
&VENT XB=70.0,74.0,-46.0,-44.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,78.0,-46.0,-44.0,0,0, SURF_ID='litter' /
&VENT XB=-42.0,-40.0,-44.0,-42.0,0,0, SURF_ID='grass' /
&VENT XB=-40.0,-36.0,-44.0,-42.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-36.0,-22.0,-44.0,-42.0,0,0, SURF_ID='grass' /
&VENT XB=-22.0,-18.0,-44.0,-42.0,0,0, SURF_ID='litter' /
&VENT XB=-18.0,-16.0,-44.0,-42.0,0,0, SURF_ID='grass' /
&VENT XB=-16.0,-12.0,-44.0,-42.0,0,0, SURF_ID='litter' /
&VENT XB=-12.0,-8.0,-44.0,-42.0,0,0, SURF_ID='grass' /
&VENT XB=-8.0,-6.0,-44.0,-42.0,0,0, SURF_ID='litter' /
&VENT XB=-6.0,-4.0,-44.0,-42.0,0,0, SURF_ID='grass' /
&VENT XB=-4.0,0.0,-44.0,-42.0,0,0, SURF_ID='litter' /
&VENT XB=0.0,4.0,-44.0,-42.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,8.0,-44.0,-42.0,0,0, SURF_ID='litter' /
&VENT XB=8.0,10.0,-44.0,-42.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,16.0,-44.0,-42.0,0,0, SURF_ID='litter' /
&VENT XB=16.0,18.0,-44.0,-42.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,20.0,-44.0,-42.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=20.0,22.0,-44.0,-42.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,24.0,-44.0,-42.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,28.0,-44.0,-42.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,36.0,-44.0,-42.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,38.0,-44.0,-42.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=38.0,40.0,-44.0,-42.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,44.0,-44.0,-42.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,54.0,-44.0,-42.0,0,0, SURF_ID='grass' /
&VENT XB=54.0,56.0,-44.0,-42.0,0,0, SURF_ID='litter' /
&VENT XB=56.0,66.0,-44.0,-42.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,70.0,-44.0,-42.0,0,0, SURF_ID='litter' /
&VENT XB=70.0,72.0,-44.0,-42.0,0,0, SURF_ID='grass' /
&VENT XB=72.0,76.0,-44.0,-42.0,0,0, SURF_ID='litter' /
&VENT XB=-44.0,-40.0,-42.0,-40.0,0,0, SURF_ID='grass' /
&VENT XB=-40.0,-36.0,-42.0,-40.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-36.0,-34.0,-42.0,-40.0,0,0, SURF_ID='grass' /
&VENT XB=-34.0,-32.0,-42.0,-40.0,0,0, SURF_ID='litter' /
&VENT XB=-32.0,-30.0,-42.0,-40.0,0,0, SURF_ID='grass' /
&VENT XB=-30.0,-28.0,-42.0,-40.0,0,0, SURF_ID='litter' /
&VENT XB=-28.0,-24.0,-42.0,-40.0,0,0, SURF_ID='grass' /
&VENT XB=-24.0,-18.0,-42.0,-40.0,0,0, SURF_ID='litter' /
&VENT XB=-18.0,-10.0,-42.0,-40.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-6.0,-42.0,-40.0,0,0, SURF_ID='litter' /
&VENT XB=-6.0,-2.0,-42.0,-40.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,4.0,-42.0,-40.0,0,0, SURF_ID='litter' /
&VENT XB=4.0,6.0,-42.0,-40.0,0,0, SURF_ID='grass' /
&VENT XB=6.0,10.0,-42.0,-40.0,0,0, SURF_ID='litter' /
&VENT XB=10.0,12.0,-42.0,-40.0,0,0, SURF_ID='grass' /
&VENT XB=12.0,14.0,-42.0,-40.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=14.0,16.0,-42.0,-40.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,18.0,-42.0,-40.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,20.0,-42.0,-40.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=20.0,22.0,-42.0,-40.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,24.0,-42.0,-40.0,0,0, SURF_ID='litter' /
&VENT XB=24.0,30.0,-42.0,-40.0,0,0, SURF_ID='grass' /
&VENT XB=30.0,32.0,-42.0,-40.0,0,0, SURF_ID='litter' /
&VENT XB=32.0,38.0,-42.0,-40.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,40.0,-42.0,-40.0,0,0, SURF_ID='litter' /
&VENT XB=40.0,44.0,-42.0,-40.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,46.0,-42.0,-40.0,0,0, SURF_ID='litter' /
&VENT XB=46.0,50.0,-42.0,-40.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,52.0,-42.0,-40.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=52.0,54.0,-42.0,-40.0,0,0, SURF_ID='grass' /
&VENT XB=54.0,60.0,-42.0,-40.0,0,0, SURF_ID='litter' /
&VENT XB=60.0,62.0,-42.0,-40.0,0,0, SURF_ID='grass' /
&VENT XB=62.0,64.0,-42.0,-40.0,0,0, SURF_ID='litter' /
&VENT XB=64.0,68.0,-42.0,-40.0,0,0, SURF_ID='grass' /
&VENT XB=68.0,72.0,-42.0,-40.0,0,0, SURF_ID='litter' /
&VENT XB=72.0,74.0,-42.0,-40.0,0,0, SURF_ID='grass' /
&VENT XB=74.0,76.0,-42.0,-40.0,0,0, SURF_ID='litter' /
&VENT XB=-44.0,-42.0,-40.0,-38.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-42.0,-40.0,-40.0,-38.0,0,0, SURF_ID='grass' /
&VENT XB=-40.0,-38.0,-40.0,-38.0,0,0, SURF_ID='litter' /
&VENT XB=-38.0,-28.0,-40.0,-38.0,0,0, SURF_ID='grass' /
&VENT XB=-28.0,-24.0,-40.0,-38.0,0,0, SURF_ID='litter' /
&VENT XB=-24.0,-18.0,-40.0,-38.0,0,0, SURF_ID='grass' /
&VENT XB=-18.0,-16.0,-40.0,-38.0,0,0, SURF_ID='litter' /
&VENT XB=-16.0,-14.0,-40.0,-38.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-14.0,-10.0,-40.0,-38.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-6.0,-40.0,-38.0,0,0, SURF_ID='litter' /
&VENT XB=-6.0,-2.0,-40.0,-38.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,0.0,-40.0,-38.0,0,0, SURF_ID='litter' /
&VENT XB=0.0,2.0,-40.0,-38.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=2.0,8.0,-40.0,-38.0,0,0, SURF_ID='grass' /
&VENT XB=8.0,10.0,-40.0,-38.0,0,0, SURF_ID='litter' /
&VENT XB=10.0,12.0,-40.0,-38.0,0,0, SURF_ID='grass' /
&VENT XB=12.0,14.0,-40.0,-38.0,0,0, SURF_ID='litter' /
&VENT XB=14.0,20.0,-40.0,-38.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,22.0,-40.0,-38.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,28.0,-40.0,-38.0,0,0, SURF_ID='grass' /
&VENT XB=28.0,30.0,-40.0,-38.0,0,0, SURF_ID='litter' /
&VENT XB=30.0,36.0,-40.0,-38.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,48.0,-40.0,-38.0,0,0, SURF_ID='litter' /
&VENT XB=48.0,50.0,-40.0,-38.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,52.0,-40.0,-38.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=52.0,54.0,-40.0,-38.0,0,0, SURF_ID='grass' /
&VENT XB=54.0,66.0,-40.0,-38.0,0,0, SURF_ID='litter' /
&VENT XB=66.0,68.0,-40.0,-38.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=68.0,72.0,-40.0,-38.0,0,0, SURF_ID='litter' /
&VENT XB=72.0,74.0,-40.0,-38.0,0,0, SURF_ID='grass' /
&VENT XB=-46.0,-44.0,-38.0,-36.0,0,0, SURF_ID='grass' /
&VENT XB=-44.0,-42.0,-38.0,-36.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-42.0,-36.0,-38.0,-36.0,0,0, SURF_ID='grass' /
&VENT XB=-36.0,-34.0,-38.0,-36.0,0,0, SURF_ID='litter' /
&VENT XB=-34.0,-28.0,-38.0,-36.0,0,0, SURF_ID='grass' /
&VENT XB=-28.0,-24.0,-38.0,-36.0,0,0, SURF_ID='litter' /
&VENT XB=-24.0,-22.0,-38.0,-36.0,0,0, SURF_ID='grass' /
&VENT XB=-22.0,-18.0,-38.0,-36.0,0,0, SURF_ID='litter' /
&VENT XB=-18.0,-16.0,-38.0,-36.0,0,0, SURF_ID='grass' /
&VENT XB=-16.0,-14.0,-38.0,-36.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-14.0,-10.0,-38.0,-36.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-6.0,-38.0,-36.0,0,0, SURF_ID='litter' /
&VENT XB=-6.0,-4.0,-38.0,-36.0,0,0, SURF_ID='grass' /
&VENT XB=-4.0,-2.0,-38.0,-36.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-2.0,0.0,-38.0,-36.0,0,0, SURF_ID='grass' /
&VENT XB=0.0,2.0,-38.0,-36.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=2.0,4.0,-38.0,-36.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,6.0,-38.0,-36.0,0,0, SURF_ID='litter' /
&VENT XB=6.0,16.0,-38.0,-36.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,20.0,-38.0,-36.0,0,0, SURF_ID='litter' /
&VENT XB=20.0,24.0,-38.0,-36.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,26.0,-38.0,-36.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=26.0,30.0,-38.0,-36.0,0,0, SURF_ID='grass' /
&VENT XB=30.0,32.0,-38.0,-36.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=32.0,34.0,-38.0,-36.0,0,0, SURF_ID='grass' /
&VENT XB=34.0,40.0,-38.0,-36.0,0,0, SURF_ID='litter' /
&VENT XB=40.0,42.0,-38.0,-36.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,44.0,-38.0,-36.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,50.0,-38.0,-36.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,52.0,-38.0,-36.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=52.0,58.0,-38.0,-36.0,0,0, SURF_ID='litter' /
&VENT XB=58.0,60.0,-38.0,-36.0,0,0, SURF_ID='grass' /
&VENT XB=60.0,62.0,-38.0,-36.0,0,0, SURF_ID='litter' /
&VENT XB=62.0,64.0,-38.0,-36.0,0,0, SURF_ID='grass' /
&VENT XB=64.0,68.0,-38.0,-36.0,0,0, SURF_ID='litter' /
&VENT XB=68.0,72.0,-38.0,-36.0,0,0, SURF_ID='grass' /
&VENT XB=-48.0,-44.0,-36.0,-34.0,0,0, SURF_ID='grass' /
&VENT XB=-44.0,-42.0,-36.0,-34.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-42.0,-36.0,-36.0,-34.0,0,0, SURF_ID='grass' /
&VENT XB=-36.0,-32.0,-36.0,-34.0,0,0, SURF_ID='litter' /
&VENT XB=-32.0,-30.0,-36.0,-34.0,0,0, SURF_ID='grass' /
&VENT XB=-30.0,-26.0,-36.0,-34.0,0,0, SURF_ID='litter' /
&VENT XB=-26.0,-22.0,-36.0,-34.0,0,0, SURF_ID='grass' /
&VENT XB=-22.0,-20.0,-36.0,-34.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-20.0,-18.0,-36.0,-34.0,0,0, SURF_ID='grass' /
&VENT XB=-18.0,-14.0,-36.0,-34.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-14.0,-6.0,-36.0,-34.0,0,0, SURF_ID='litter' /
&VENT XB=-6.0,-4.0,-36.0,-34.0,0,0, SURF_ID='grass' /
&VENT XB=-4.0,0.0,-36.0,-34.0,0,0, SURF_ID='litter' /
&VENT XB=0.0,2.0,-36.0,-34.0,0,0, SURF_ID='grass' /
&VENT XB=2.0,4.0,-36.0,-34.0,0,0, SURF_ID='litter' /
&VENT XB=4.0,10.0,-36.0,-34.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,12.0,-36.0,-34.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=12.0,16.0,-36.0,-34.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,20.0,-36.0,-34.0,0,0, SURF_ID='litter' /
&VENT XB=20.0,22.0,-36.0,-34.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=22.0,26.0,-36.0,-34.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,-36.0,-34.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,32.0,-36.0,-34.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,34.0,-36.0,-34.0,0,0, SURF_ID='litter' /
&VENT XB=34.0,38.0,-36.0,-34.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,40.0,-36.0,-34.0,0,0, SURF_ID='litter' /
&VENT XB=40.0,42.0,-36.0,-34.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,44.0,-36.0,-34.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,50.0,-36.0,-34.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,52.0,-36.0,-34.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=52.0,54.0,-36.0,-34.0,0,0, SURF_ID='litter' /
&VENT XB=54.0,60.0,-36.0,-34.0,0,0, SURF_ID='grass' /
&VENT XB=60.0,62.0,-36.0,-34.0,0,0, SURF_ID='litter' /
&VENT XB=62.0,66.0,-36.0,-34.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,68.0,-36.0,-34.0,0,0, SURF_ID='litter' /
&VENT XB=68.0,72.0,-36.0,-34.0,0,0, SURF_ID='grass' /
&VENT XB=-48.0,-46.0,-34.0,-32.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-46.0,-44.0,-34.0,-32.0,0,0, SURF_ID='litter' /
&VENT XB=-44.0,-38.0,-34.0,-32.0,0,0, SURF_ID='grass' /
&VENT XB=-38.0,-34.0,-34.0,-32.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-34.0,-22.0,-34.0,-32.0,0,0, SURF_ID='grass' /
&VENT XB=-22.0,-20.0,-34.0,-32.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-20.0,-6.0,-34.0,-32.0,0,0, SURF_ID='grass' /
&VENT XB=-6.0,-4.0,-34.0,-32.0,0,0, SURF_ID='litter' /
&VENT XB=-4.0,10.0,-34.0,-32.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,12.0,-34.0,-32.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=12.0,16.0,-34.0,-32.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,20.0,-34.0,-32.0,0,0, SURF_ID='litter' /
&VENT XB=20.0,24.0,-34.0,-32.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,32.0,-34.0,-32.0,0,0, SURF_ID='litter' /
&VENT XB=32.0,46.0,-34.0,-32.0,0,0, SURF_ID='grass' /
&VENT XB=46.0,48.0,-34.0,-32.0,0,0, SURF_ID='litter' /
&VENT XB=48.0,52.0,-34.0,-32.0,0,0, SURF_ID='grass' /
&VENT XB=52.0,54.0,-34.0,-32.0,0,0, SURF_ID='litter' /
&VENT XB=54.0,58.0,-34.0,-32.0,0,0, SURF_ID='grass' /
&VENT XB=58.0,60.0,-34.0,-32.0,0,0, SURF_ID='litter' /
&VENT XB=60.0,66.0,-34.0,-32.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,68.0,-34.0,-32.0,0,0, SURF_ID='litter' /
&VENT XB=68.0,70.0,-34.0,-32.0,0,0, SURF_ID='grass' /
&VENT XB=-50.0,-44.0,-32.0,-30.0,0,0, SURF_ID='grass' /
&VENT XB=-44.0,-42.0,-32.0,-30.0,0,0, SURF_ID='litter' /
&VENT XB=-42.0,-40.0,-32.0,-30.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-40.0,-38.0,-32.0,-30.0,0,0, SURF_ID='grass' /
&VENT XB=-38.0,-36.0,-32.0,-30.0,0,0, SURF_ID='litter' /
&VENT XB=-36.0,-24.0,-32.0,-30.0,0,0, SURF_ID='grass' /
&VENT XB=-24.0,-20.0,-32.0,-30.0,0,0, SURF_ID='litter' /
&VENT XB=-20.0,-14.0,-32.0,-30.0,0,0, SURF_ID='grass' /
&VENT XB=-14.0,-12.0,-32.0,-30.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-12.0,-10.0,-32.0,-30.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-8.0,-32.0,-30.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-8.0,-6.0,-32.0,-30.0,0,0, SURF_ID='litter' /
&VENT XB=-6.0,-2.0,-32.0,-30.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,0.0,-32.0,-30.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=0.0,12.0,-32.0,-30.0,0,0, SURF_ID='grass' /
&VENT XB=12.0,14.0,-32.0,-30.0,0,0, SURF_ID='litter' /
&VENT XB=14.0,16.0,-32.0,-30.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,20.0,-32.0,-30.0,0,0, SURF_ID='litter' /
&VENT XB=20.0,24.0,-32.0,-30.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,30.0,-32.0,-30.0,0,0, SURF_ID='litter' /
&VENT XB=30.0,32.0,-32.0,-30.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,34.0,-32.0,-30.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=34.0,44.0,-32.0,-30.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,48.0,-32.0,-30.0,0,0, SURF_ID='litter' /
&VENT XB=48.0,52.0,-32.0,-30.0,0,0, SURF_ID='grass' /
&VENT XB=52.0,54.0,-32.0,-30.0,0,0, SURF_ID='litter' /
&VENT XB=54.0,58.0,-32.0,-30.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=58.0,66.0,-32.0,-30.0,0,0, SURF_ID='grass' /
&VENT XB=66.0,68.0,-32.0,-30.0,0,0, SURF_ID='litter' /
&VENT XB=-52.0,-50.0,-30.0,-28.0,0,0, SURF_ID='grass' /
&VENT XB=-50.0,-48.0,-30.0,-28.0,0,0, SURF_ID='litter' /
&VENT XB=-48.0,-44.0,-30.0,-28.0,0,0, SURF_ID='grass' /
&VENT XB=-44.0,-42.0,-30.0,-28.0,0,0, SURF_ID='litter' /
&VENT XB=-42.0,-34.0,-30.0,-28.0,0,0, SURF_ID='grass' /
&VENT XB=-34.0,-32.0,-30.0,-28.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-32.0,-30.0,-30.0,-28.0,0,0, SURF_ID='grass' /
&VENT XB=-30.0,-24.0,-30.0,-28.0,0,0, SURF_ID='litter' /
&VENT XB=-24.0,-16.0,-30.0,-28.0,0,0, SURF_ID='grass' /
&VENT XB=-16.0,-14.0,-30.0,-28.0,0,0, SURF_ID='litter' /
&VENT XB=-14.0,-8.0,-30.0,-28.0,0,0, SURF_ID='grass' /
&VENT XB=-8.0,-4.0,-30.0,-28.0,0,0, SURF_ID='litter' /
&VENT XB=-4.0,22.0,-30.0,-28.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,24.0,-30.0,-28.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=24.0,30.0,-30.0,-28.0,0,0, SURF_ID='grass' /
&VENT XB=30.0,32.0,-30.0,-28.0,0,0, SURF_ID='litter' /
&VENT XB=32.0,34.0,-30.0,-28.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=34.0,36.0,-30.0,-28.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,40.0,-30.0,-28.0,0,0, SURF_ID='litter' /
&VENT XB=40.0,44.0,-30.0,-28.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,50.0,-30.0,-28.0,0,0, SURF_ID='litter' /
&VENT XB=50.0,64.0,-30.0,-28.0,0,0, SURF_ID='grass' /
&VENT XB=64.0,68.0,-30.0,-28.0,0,0, SURF_ID='litter' /
&VENT XB=-52.0,-50.0,-28.0,-26.0,0,0, SURF_ID='grass' /
&VENT XB=-50.0,-48.0,-28.0,-26.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-48.0,-46.0,-28.0,-26.0,0,0, SURF_ID='grass' /
&VENT XB=-46.0,-44.0,-28.0,-26.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-44.0,-42.0,-28.0,-26.0,0,0, SURF_ID='grass' /
&VENT XB=-42.0,-40.0,-28.0,-26.0,0,0, SURF_ID='litter' /
&VENT XB=-40.0,-36.0,-28.0,-26.0,0,0, SURF_ID='grass' /
&VENT XB=-36.0,-34.0,-28.0,-26.0,0,0, SURF_ID='litter' /
&VENT XB=-34.0,-32.0,-28.0,-26.0,0,0, SURF_ID='grass' /
&VENT XB=-32.0,-30.0,-28.0,-26.0,0,0, SURF_ID='litter' /
&VENT XB=-30.0,-26.0,-28.0,-26.0,0,0, SURF_ID='grass' /
&VENT XB=-26.0,-22.0,-28.0,-26.0,0,0, SURF_ID='litter' /
&VENT XB=-22.0,-20.0,-28.0,-26.0,0,0, SURF_ID='grass' /
&VENT XB=-20.0,-18.0,-28.0,-26.0,0,0, SURF_ID='litter' /
&VENT XB=-18.0,-14.0,-28.0,-26.0,0,0, SURF_ID='grass' /
&VENT XB=-14.0,-12.0,-28.0,-26.0,0,0, SURF_ID='litter' /
&VENT XB=-12.0,-10.0,-28.0,-26.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-2.0,-28.0,-26.0,0,0, SURF_ID='litter' /
&VENT XB=-2.0,0.0,-28.0,-26.0,0,0, SURF_ID='grass' /
&VENT XB=0.0,2.0,-28.0,-26.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,4.0,-28.0,-26.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=4.0,10.0,-28.0,-26.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,12.0,-28.0,-26.0,0,0, SURF_ID='litter' /
&VENT XB=12.0,18.0,-28.0,-26.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,20.0,-28.0,-26.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=20.0,28.0,-28.0,-26.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,32.0,-28.0,-26.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,34.0,-28.0,-26.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=34.0,36.0,-28.0,-26.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,38.0,-28.0,-26.0,0,0, SURF_ID='litter' /
&VENT XB=38.0,40.0,-28.0,-26.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,42.0,-28.0,-26.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=42.0,44.0,-28.0,-26.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,46.0,-28.0,-26.0,0,0, SURF_ID='litter' /
&VENT XB=46.0,56.0,-28.0,-26.0,0,0, SURF_ID='grass' /
&VENT XB=56.0,62.0,-28.0,-26.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=62.0,64.0,-28.0,-26.0,0,0, SURF_ID='grass' /
&VENT XB=64.0,66.0,-28.0,-26.0,0,0, SURF_ID='litter' /
&VENT XB=-54.0,-52.0,-26.0,-24.0,0,0, SURF_ID='grass' /
&VENT XB=-52.0,-50.0,-26.0,-24.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-50.0,-42.0,-26.0,-24.0,0,0, SURF_ID='grass' /
&VENT XB=-42.0,-40.0,-26.0,-24.0,0,0, SURF_ID='litter' /
&VENT XB=-40.0,-36.0,-26.0,-24.0,0,0, SURF_ID='grass' /
&VENT XB=-36.0,-34.0,-26.0,-24.0,0,0, SURF_ID='litter' /
&VENT XB=-34.0,-32.0,-26.0,-24.0,0,0, SURF_ID='grass' /
&VENT XB=-32.0,-28.0,-26.0,-24.0,0,0, SURF_ID='litter' /
&VENT XB=-28.0,-26.0,-26.0,-24.0,0,0, SURF_ID='grass' /
&VENT XB=-26.0,-24.0,-26.0,-24.0,0,0, SURF_ID='litter' /
&VENT XB=-24.0,-22.0,-26.0,-24.0,0,0, SURF_ID='grass' /
&VENT XB=-22.0,-18.0,-26.0,-24.0,0,0, SURF_ID='litter' /
&VENT XB=-18.0,-10.0,-26.0,-24.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-4.0,-26.0,-24.0,0,0, SURF_ID='litter' /
&VENT XB=-4.0,0.0,-26.0,-24.0,0,0, SURF_ID='grass' /
&VENT XB=0.0,2.0,-26.0,-24.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,6.0,-26.0,-24.0,0,0, SURF_ID='grass' /
&VENT XB=6.0,8.0,-26.0,-24.0,0,0, SURF_ID='litter' /
&VENT XB=8.0,20.0,-26.0,-24.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,22.0,-26.0,-24.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,26.0,-26.0,-24.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=26.0,30.0,-26.0,-24.0,0,0, SURF_ID='grass' /
&VENT XB=30.0,32.0,-26.0,-24.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=32.0,36.0,-26.0,-24.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,38.0,-26.0,-24.0,0,0, SURF_ID='litter' /
&VENT XB=38.0,46.0,-26.0,-24.0,0,0, SURF_ID='grass' /
&VENT XB=46.0,48.0,-26.0,-24.0,0,0, SURF_ID='litter' /
&VENT XB=48.0,50.0,-26.0,-24.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,52.0,-26.0,-24.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=52.0,56.0,-26.0,-24.0,0,0, SURF_ID='grass' /
&VENT XB=56.0,60.0,-26.0,-24.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=60.0,66.0,-26.0,-24.0,0,0, SURF_ID='grass' /
&VENT XB=-56.0,-52.0,-24.0,-22.0,0,0, SURF_ID='litter' /
&VENT XB=-52.0,-46.0,-24.0,-22.0,0,0, SURF_ID='grass' /
&VENT XB=-46.0,-44.0,-24.0,-22.0,0,0, SURF_ID='litter' /
&VENT XB=-44.0,-28.0,-24.0,-22.0,0,0, SURF_ID='grass' /
&VENT XB=-28.0,-24.0,-24.0,-22.0,0,0, SURF_ID='litter' /
&VENT XB=-24.0,-22.0,-24.0,-22.0,0,0, SURF_ID='grass' /
&VENT XB=-22.0,-20.0,-24.0,-22.0,0,0, SURF_ID='litter' /
&VENT XB=-20.0,-18.0,-24.0,-22.0,0,0, SURF_ID='grass' /
&VENT XB=-18.0,-16.0,-24.0,-22.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-16.0,-14.0,-24.0,-22.0,0,0, SURF_ID='grass' /
&VENT XB=-14.0,-6.0,-24.0,-22.0,0,0, SURF_ID='litter' /
&VENT XB=-6.0,-2.0,-24.0,-22.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,0.0,-24.0,-22.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=0.0,2.0,-24.0,-22.0,0,0, SURF_ID='grass' /
&VENT XB=2.0,4.0,-24.0,-22.0,0,0, SURF_ID='litter' /
&VENT XB=4.0,6.0,-24.0,-22.0,0,0, SURF_ID='grass' /
&VENT XB=6.0,8.0,-24.0,-22.0,0,0, SURF_ID='litter' /
&VENT XB=8.0,12.0,-24.0,-22.0,0,0, SURF_ID='grass' /
&VENT XB=12.0,16.0,-24.0,-22.0,0,0, SURF_ID='litter' /
&VENT XB=16.0,26.0,-24.0,-22.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,30.0,-24.0,-22.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=30.0,32.0,-24.0,-22.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,34.0,-24.0,-22.0,0,0, SURF_ID='litter' /
&VENT XB=34.0,38.0,-24.0,-22.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=38.0,40.0,-24.0,-22.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,42.0,-24.0,-22.0,0,0, SURF_ID='litter' /
&VENT XB=42.0,44.0,-24.0,-22.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=44.0,46.0,-24.0,-22.0,0,0, SURF_ID='grass' /
&VENT XB=46.0,50.0,-24.0,-22.0,0,0, SURF_ID='litter' /
&VENT XB=50.0,52.0,-24.0,-22.0,0,0, SURF_ID='grass' /
&VENT XB=52.0,54.0,-24.0,-22.0,0,0, SURF_ID='litter' /
&VENT XB=54.0,64.0,-24.0,-22.0,0,0, SURF_ID='grass' /
&VENT XB=-56.0,-52.0,-22.0,-20.0,0,0, SURF_ID='litter' /
&VENT XB=-52.0,-38.0,-22.0,-20.0,0,0, SURF_ID='grass' /
&VENT XB=-38.0,-34.0,-22.0,-20.0,0,0, SURF_ID='litter' /
&VENT XB=-34.0,-28.0,-22.0,-20.0,0,0, SURF_ID='grass' /
&VENT XB=-28.0,-26.0,-22.0,-20.0,0,0, SURF_ID='litter' /
&VENT XB=-26.0,-22.0,-22.0,-20.0,0,0, SURF_ID='grass' /
&VENT XB=-22.0,-20.0,-22.0,-20.0,0,0, SURF_ID='litter' /
&VENT XB=-20.0,-16.0,-22.0,-20.0,0,0, SURF_ID='grass' /
&VENT XB=-16.0,-14.0,-22.0,-20.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-14.0,-12.0,-22.0,-20.0,0,0, SURF_ID='litter' /
&VENT XB=-12.0,-10.0,-22.0,-20.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-8.0,-22.0,-20.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,-4.0,-22.0,-20.0,0,0, SURF_ID='grass' /
&VENT XB=-4.0,-2.0,-22.0,-20.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-2.0,0.0,-22.0,-20.0,0,0, SURF_ID='grass' /
&VENT XB=0.0,2.0,-22.0,-20.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,8.0,-22.0,-20.0,0,0, SURF_ID='grass' /
&VENT XB=8.0,14.0,-22.0,-20.0,0,0, SURF_ID='litter' /
&VENT XB=14.0,18.0,-22.0,-20.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,20.0,-22.0,-20.0,0,0, SURF_ID='litter' /
&VENT XB=20.0,26.0,-22.0,-20.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,-22.0,-20.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=28.0,32.0,-22.0,-20.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,34.0,-22.0,-20.0,0,0, SURF_ID='litter' /
&VENT XB=34.0,36.0,-22.0,-20.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=36.0,42.0,-22.0,-20.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,44.0,-22.0,-20.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,50.0,-22.0,-20.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,60.0,-22.0,-20.0,0,0, SURF_ID='litter' /
&VENT XB=60.0,62.0,-22.0,-20.0,0,0, SURF_ID='grass' /
&VENT XB=-58.0,-56.0,-20.0,-18.0,0,0, SURF_ID='grass' /
&VENT XB=-56.0,-54.0,-20.0,-18.0,0,0, SURF_ID='litter' /
&VENT XB=-54.0,-50.0,-20.0,-18.0,0,0, SURF_ID='grass' /
&VENT XB=-50.0,-48.0,-20.0,-18.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-48.0,-44.0,-20.0,-18.0,0,0, SURF_ID='grass' /
&VENT XB=-44.0,-38.0,-20.0,-18.0,0,0, SURF_ID='litter' /
&VENT XB=-38.0,-34.0,-20.0,-18.0,0,0, SURF_ID='grass' /
&VENT XB=-34.0,-32.0,-20.0,-18.0,0,0, SURF_ID='litter' /
&VENT XB=-32.0,-26.0,-20.0,-18.0,0,0, SURF_ID='grass' /
&VENT XB=-26.0,-24.0,-20.0,-18.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-24.0,-18.0,-20.0,-18.0,0,0, SURF_ID='grass' /
&VENT XB=-18.0,-10.0,-20.0,-18.0,0,0, SURF_ID='litter' /
&VENT XB=-10.0,-8.0,-20.0,-18.0,0,0, SURF_ID='grass' /
&VENT XB=-8.0,-4.0,-20.0,-18.0,0,0, SURF_ID='litter' /
&VENT XB=-4.0,-2.0,-20.0,-18.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,0.0,-20.0,-18.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=0.0,2.0,-20.0,-18.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,6.0,-20.0,-18.0,0,0, SURF_ID='grass' /
&VENT XB=6.0,8.0,-20.0,-18.0,0,0, SURF_ID='litter' /
&VENT XB=8.0,20.0,-20.0,-18.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,24.0,-20.0,-18.0,0,0, SURF_ID='litter' /
&VENT XB=24.0,26.0,-20.0,-18.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,30.0,-20.0,-18.0,0,0, SURF_ID='litter' /
&VENT XB=30.0,34.0,-20.0,-18.0,0,0, SURF_ID='grass' /
&VENT XB=34.0,40.0,-20.0,-18.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=40.0,42.0,-20.0,-18.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,48.0,-20.0,-18.0,0,0, SURF_ID='litter' /
&VENT XB=48.0,52.0,-20.0,-18.0,0,0, SURF_ID='grass' /
&VENT XB=52.0,54.0,-20.0,-18.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=54.0,62.0,-20.0,-18.0,0,0, SURF_ID='grass' /
&VENT XB=-60.0,-54.0,-18.0,-16.0,0,0, SURF_ID='litter' /
&VENT XB=-54.0,-50.0,-18.0,-16.0,0,0, SURF_ID='grass' /
&VENT XB=-50.0,-48.0,-18.0,-16.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-48.0,-44.0,-18.0,-16.0,0,0, SURF_ID='grass' /
&VENT XB=-44.0,-40.0,-18.0,-16.0,0,0, SURF_ID='litter' /
&VENT XB=-40.0,-32.0,-18.0,-16.0,0,0, SURF_ID='grass' /
&VENT XB=-32.0,-28.0,-18.0,-16.0,0,0, SURF_ID='litter' /
&VENT XB=-28.0,-26.0,-18.0,-16.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-26.0,-24.0,-18.0,-16.0,0,0, SURF_ID='grass' /
&VENT XB=-24.0,-22.0,-18.0,-16.0,0,0, SURF_ID='litter' /
&VENT XB=-22.0,-18.0,-18.0,-16.0,0,0, SURF_ID='grass' /
&VENT XB=-18.0,-14.0,-18.0,-16.0,0,0, SURF_ID='litter' /
&VENT XB=-14.0,-10.0,-18.0,-16.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-8.0,-18.0,-16.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,-2.0,-18.0,-16.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,0.0,-18.0,-16.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=0.0,2.0,-18.0,-16.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,4.0,-18.0,-16.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=4.0,6.0,-18.0,-16.0,0,0, SURF_ID='grass' /
&VENT XB=6.0,8.0,-18.0,-16.0,0,0, SURF_ID='litter' /
&VENT XB=8.0,12.0,-18.0,-16.0,0,0, SURF_ID='grass' /
&VENT XB=12.0,14.0,-18.0,-16.0,0,0, SURF_ID='litter' /
&VENT XB=14.0,18.0,-18.0,-16.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,20.0,-18.0,-16.0,0,0, SURF_ID='litter' /
&VENT XB=20.0,24.0,-18.0,-16.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,28.0,-18.0,-16.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,30.0,-18.0,-16.0,0,0, SURF_ID='grass' /
&VENT XB=30.0,34.0,-18.0,-16.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=34.0,38.0,-18.0,-16.0,0,0, SURF_ID='litter' /
&VENT XB=38.0,42.0,-18.0,-16.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,48.0,-18.0,-16.0,0,0, SURF_ID='litter' /
&VENT XB=48.0,54.0,-18.0,-16.0,0,0, SURF_ID='grass' /
&VENT XB=54.0,58.0,-18.0,-16.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=58.0,60.0,-18.0,-16.0,0,0, SURF_ID='grass' /
&VENT XB=-60.0,-52.0,-16.0,-14.0,0,0, SURF_ID='litter' /
&VENT XB=-52.0,-46.0,-16.0,-14.0,0,0, SURF_ID='grass' /
&VENT XB=-46.0,-36.0,-16.0,-14.0,0,0, SURF_ID='litter' /
&VENT XB=-36.0,-32.0,-16.0,-14.0,0,0, SURF_ID='grass' /
&VENT XB=-32.0,-28.0,-16.0,-14.0,0,0, SURF_ID='litter' /
&VENT XB=-28.0,-26.0,-16.0,-14.0,0,0, SURF_ID='grass' /
&VENT XB=-26.0,-24.0,-16.0,-14.0,0,0, SURF_ID='litter' /
&VENT XB=-24.0,-20.0,-16.0,-14.0,0,0, SURF_ID='grass' /
&VENT XB=-20.0,-16.0,-16.0,-14.0,0,0, SURF_ID='litter' /
&VENT XB=-16.0,-14.0,-16.0,-14.0,0,0, SURF_ID='grass' /
&VENT XB=-14.0,-12.0,-16.0,-14.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-12.0,-8.0,-16.0,-14.0,0,0, SURF_ID='grass' /
&VENT XB=-8.0,-6.0,-16.0,-14.0,0,0, SURF_ID='litter' /
&VENT XB=-6.0,-4.0,-16.0,-14.0,0,0, SURF_ID='grass' /
&VENT XB=-4.0,-2.0,-16.0,-14.0,0,0, SURF_ID='litter' /
&VENT XB=-2.0,0.0,-16.0,-14.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=0.0,2.0,-16.0,-14.0,0,0, SURF_ID='grass' /
&VENT XB=2.0,4.0,-16.0,-14.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=4.0,6.0,-16.0,-14.0,0,0, SURF_ID='grass' /
&VENT XB=6.0,10.0,-16.0,-14.0,0,0, SURF_ID='litter' /
&VENT XB=10.0,18.0,-16.0,-14.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,20.0,-16.0,-14.0,0,0, SURF_ID='litter' /
&VENT XB=20.0,26.0,-16.0,-14.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,-16.0,-14.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,34.0,-16.0,-14.0,0,0, SURF_ID='grass' /
&VENT XB=34.0,36.0,-16.0,-14.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=36.0,40.0,-16.0,-14.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,48.0,-16.0,-14.0,0,0, SURF_ID='litter' /
&VENT XB=48.0,54.0,-16.0,-14.0,0,0, SURF_ID='grass' /
&VENT XB=54.0,56.0,-16.0,-14.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=56.0,58.0,-16.0,-14.0,0,0, SURF_ID='grass' /
&VENT XB=-62.0,-60.0,-14.0,-12.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-60.0,-58.0,-14.0,-12.0,0,0, SURF_ID='grass' /
&VENT XB=-58.0,-48.0,-14.0,-12.0,0,0, SURF_ID='litter' /
&VENT XB=-48.0,-44.0,-14.0,-12.0,0,0, SURF_ID='grass' /
&VENT XB=-44.0,-42.0,-14.0,-12.0,0,0, SURF_ID='litter' /
&VENT XB=-42.0,-40.0,-14.0,-12.0,0,0, SURF_ID='grass' /
&VENT XB=-40.0,-32.0,-14.0,-12.0,0,0, SURF_ID='litter' /
&VENT XB=-32.0,-24.0,-14.0,-12.0,0,0, SURF_ID='grass' /
&VENT XB=-24.0,-22.0,-14.0,-12.0,0,0, SURF_ID='litter' /
&VENT XB=-22.0,-16.0,-14.0,-12.0,0,0, SURF_ID='grass' /
&VENT XB=-16.0,-10.0,-14.0,-12.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-10.0,-8.0,-14.0,-12.0,0,0, SURF_ID='grass' /
&VENT XB=-8.0,-6.0,-14.0,-12.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-6.0,0.0,-14.0,-12.0,0,0, SURF_ID='grass' /
&VENT XB=0.0,4.0,-14.0,-12.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=4.0,8.0,-14.0,-12.0,0,0, SURF_ID='grass' /
&VENT XB=8.0,10.0,-14.0,-12.0,0,0, SURF_ID='litter' /
&VENT XB=10.0,12.0,-14.0,-12.0,0,0, SURF_ID='grass' /
&VENT XB=12.0,14.0,-14.0,-12.0,0,0, SURF_ID='litter' /
&VENT XB=14.0,16.0,-14.0,-12.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,20.0,-14.0,-12.0,0,0, SURF_ID='litter' /
&VENT XB=20.0,24.0,-14.0,-12.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,26.0,-14.0,-12.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=26.0,28.0,-14.0,-12.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,30.0,-14.0,-12.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=30.0,34.0,-14.0,-12.0,0,0, SURF_ID='grass' /
&VENT XB=34.0,38.0,-14.0,-12.0,0,0, SURF_ID='litter' /
&VENT XB=38.0,42.0,-14.0,-12.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,52.0,-14.0,-12.0,0,0, SURF_ID='litter' /
&VENT XB=52.0,58.0,-14.0,-12.0,0,0, SURF_ID='grass' /
&VENT XB=-62.0,-60.0,-12.0,-10.0,0,0, SURF_ID='grass' /
&VENT XB=-60.0,-56.0,-12.0,-10.0,0,0, SURF_ID='litter' /
&VENT XB=-56.0,-52.0,-12.0,-10.0,0,0, SURF_ID='grass' /
&VENT XB=-52.0,-46.0,-12.0,-10.0,0,0, SURF_ID='litter' /
&VENT XB=-46.0,-38.0,-12.0,-10.0,0,0, SURF_ID='grass' /
&VENT XB=-38.0,-36.0,-12.0,-10.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-36.0,-32.0,-12.0,-10.0,0,0, SURF_ID='litter' /
&VENT XB=-32.0,-26.0,-12.0,-10.0,0,0, SURF_ID='grass' /
&VENT XB=-26.0,-24.0,-12.0,-10.0,0,0, SURF_ID='litter' /
&VENT XB=-24.0,-22.0,-12.0,-10.0,0,0, SURF_ID='grass' /
&VENT XB=-22.0,-16.0,-12.0,-10.0,0,0, SURF_ID='litter' /
&VENT XB=-16.0,-14.0,-12.0,-10.0,0,0, SURF_ID='grass' /
&VENT XB=-14.0,-12.0,-12.0,-10.0,0,0, SURF_ID='litter' /
&VENT XB=-12.0,-4.0,-12.0,-10.0,0,0, SURF_ID='grass' /
&VENT XB=-4.0,-2.0,-12.0,-10.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-2.0,2.0,-12.0,-10.0,0,0, SURF_ID='grass' /
&VENT XB=2.0,6.0,-12.0,-10.0,0,0, SURF_ID='litter' /
&VENT XB=6.0,10.0,-12.0,-10.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,14.0,-12.0,-10.0,0,0, SURF_ID='litter' /
&VENT XB=14.0,16.0,-12.0,-10.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,18.0,-12.0,-10.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,24.0,-12.0,-10.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,26.0,-12.0,-10.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=26.0,28.0,-12.0,-10.0,0,0, SURF_ID='grass' /
&VENT XB=28.0,30.0,-12.0,-10.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=30.0,38.0,-12.0,-10.0,0,0, SURF_ID='litter' /
&VENT XB=38.0,42.0,-12.0,-10.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,44.0,-12.0,-10.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,46.0,-12.0,-10.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=46.0,50.0,-12.0,-10.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,56.0,-12.0,-10.0,0,0, SURF_ID='litter' /
&VENT XB=-64.0,-60.0,-10.0,-8.0,0,0, SURF_ID='grass' /
&VENT XB=-60.0,-44.0,-10.0,-8.0,0,0, SURF_ID='litter' /
&VENT XB=-44.0,-36.0,-10.0,-8.0,0,0, SURF_ID='grass' /
&VENT XB=-36.0,-34.0,-10.0,-8.0,0,0, SURF_ID='litter' /
&VENT XB=-34.0,-32.0,-10.0,-8.0,0,0, SURF_ID='grass' /
&VENT XB=-32.0,-28.0,-10.0,-8.0,0,0, SURF_ID='litter' /
&VENT XB=-28.0,-26.0,-10.0,-8.0,0,0, SURF_ID='grass' /
&VENT XB=-26.0,-24.0,-10.0,-8.0,0,0, SURF_ID='litter' /
&VENT XB=-24.0,-22.0,-10.0,-8.0,0,0, SURF_ID='grass' /
&VENT XB=-22.0,-18.0,-10.0,-8.0,0,0, SURF_ID='litter' /
&VENT XB=-18.0,-16.0,-10.0,-8.0,0,0, SURF_ID='grass' /
&VENT XB=-16.0,-12.0,-10.0,-8.0,0,0, SURF_ID='litter' /
&VENT XB=-12.0,-6.0,-10.0,-8.0,0,0, SURF_ID='grass' /
&VENT XB=-6.0,-2.0,-10.0,-8.0,0,0, SURF_ID='litter' /
&VENT XB=-2.0,12.0,-10.0,-8.0,0,0, SURF_ID='grass' /
&VENT XB=12.0,14.0,-10.0,-8.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=14.0,18.0,-10.0,-8.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,24.0,-10.0,-8.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,28.0,-10.0,-8.0,0,0, SURF_ID='litter' /
&VENT XB=28.0,32.0,-10.0,-8.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,34.0,-10.0,-8.0,0,0, SURF_ID='litter' /
&VENT XB=34.0,36.0,-10.0,-8.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,38.0,-10.0,-8.0,0,0, SURF_ID='litter' /
&VENT XB=38.0,42.0,-10.0,-8.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,46.0,-10.0,-8.0,0,0, SURF_ID='litter' /
&VENT XB=46.0,50.0,-10.0,-8.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,52.0,-10.0,-8.0,0,0, SURF_ID='litter' /
&VENT XB=52.0,54.0,-10.0,-8.0,0,0, SURF_ID='grass' /
&VENT XB=-66.0,-60.0,-8.0,-6.0,0,0, SURF_ID='grass' /
&VENT XB=-60.0,-58.0,-8.0,-6.0,0,0, SURF_ID='litter' /
&VENT XB=-58.0,-52.0,-8.0,-6.0,0,0, SURF_ID='grass' /
&VENT XB=-52.0,-48.0,-8.0,-6.0,0,0, SURF_ID='litter' /
&VENT XB=-48.0,-46.0,-8.0,-6.0,0,0, SURF_ID='grass' /
&VENT XB=-46.0,-42.0,-8.0,-6.0,0,0, SURF_ID='litter' /
&VENT XB=-42.0,-40.0,-8.0,-6.0,0,0, SURF_ID='grass' /
&VENT XB=-40.0,-38.0,-8.0,-6.0,0,0, SURF_ID='litter' /
&VENT XB=-38.0,-36.0,-8.0,-6.0,0,0, SURF_ID='grass' /
&VENT XB=-36.0,-32.0,-8.0,-6.0,0,0, SURF_ID='litter' /
&VENT XB=-32.0,-28.0,-8.0,-6.0,0,0, SURF_ID='grass' /
&VENT XB=-28.0,-26.0,-8.0,-6.0,0,0, SURF_ID='litter' /
&VENT XB=-26.0,-20.0,-8.0,-6.0,0,0, SURF_ID='grass' /
&VENT XB=-20.0,-18.0,-8.0,-6.0,0,0, SURF_ID='litter' /
&VENT XB=-18.0,-16.0,-8.0,-6.0,0,0, SURF_ID='grass' /
&VENT XB=-16.0,-14.0,-8.0,-6.0,0,0, SURF_ID='litter' /
&VENT XB=-14.0,-10.0,-8.0,-6.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-4.0,-8.0,-6.0,0,0, SURF_ID='litter' /
&VENT XB=-4.0,-2.0,-8.0,-6.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,0.0,-8.0,-6.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=0.0,6.0,-8.0,-6.0,0,0, SURF_ID='grass' /
&VENT XB=6.0,10.0,-8.0,-6.0,0,0, SURF_ID='litter' /
&VENT XB=10.0,14.0,-8.0,-6.0,0,0, SURF_ID='grass' /
&VENT XB=14.0,18.0,-8.0,-6.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,20.0,-8.0,-6.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,22.0,-8.0,-6.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,36.0,-8.0,-6.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,40.0,-8.0,-6.0,0,0, SURF_ID='litter' /
&VENT XB=40.0,42.0,-8.0,-6.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,48.0,-8.0,-6.0,0,0, SURF_ID='litter' /
&VENT XB=48.0,50.0,-8.0,-6.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,52.0,-8.0,-6.0,0,0, SURF_ID='litter' /
&VENT XB=52.0,54.0,-8.0,-6.0,0,0, SURF_ID='grass' /
&VENT XB=-66.0,-62.0,-6.0,-4.0,0,0, SURF_ID='grass' /
&VENT XB=-62.0,-60.0,-6.0,-4.0,0,0, SURF_ID='litter' /
&VENT XB=-60.0,-56.0,-6.0,-4.0,0,0, SURF_ID='grass' /
&VENT XB=-56.0,-52.0,-6.0,-4.0,0,0, SURF_ID='litter' /
&VENT XB=-52.0,-50.0,-6.0,-4.0,0,0, SURF_ID='grass' /
&VENT XB=-50.0,-44.0,-6.0,-4.0,0,0, SURF_ID='litter' /
&VENT XB=-44.0,-42.0,-6.0,-4.0,0,0, SURF_ID='grass' /
&VENT XB=-42.0,-40.0,-6.0,-4.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-40.0,-38.0,-6.0,-4.0,0,0, SURF_ID='grass' /
&VENT XB=-38.0,-36.0,-6.0,-4.0,0,0, SURF_ID='litter' /
&VENT XB=-36.0,-32.0,-6.0,-4.0,0,0, SURF_ID='grass' /
&VENT XB=-32.0,-26.0,-6.0,-4.0,0,0, SURF_ID='litter' /
&VENT XB=-26.0,-24.0,-6.0,-4.0,0,0, SURF_ID='grass' /
&VENT XB=-24.0,-20.0,-6.0,-4.0,0,0, SURF_ID='litter' /
&VENT XB=-20.0,-14.0,-6.0,-4.0,0,0, SURF_ID='grass' /
&VENT XB=-14.0,-12.0,-6.0,-4.0,0,0, SURF_ID='litter' /
&VENT XB=-12.0,-10.0,-6.0,-4.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-8.0,-6.0,-4.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,0.0,-6.0,-4.0,0,0, SURF_ID='grass' /
&VENT XB=0.0,2.0,-6.0,-4.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=2.0,4.0,-6.0,-4.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,14.0,-6.0,-4.0,0,0, SURF_ID='litter' /
&VENT XB=14.0,22.0,-6.0,-4.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,24.0,-6.0,-4.0,0,0, SURF_ID='litter' /
&VENT XB=24.0,30.0,-6.0,-4.0,0,0, SURF_ID='grass' /
&VENT XB=30.0,34.0,-6.0,-4.0,0,0, SURF_ID='litter' /
&VENT XB=34.0,36.0,-6.0,-4.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,38.0,-6.0,-4.0,0,0, SURF_ID='litter' /
&VENT XB=38.0,40.0,-6.0,-4.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,44.0,-6.0,-4.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,50.0,-6.0,-4.0,0,0, SURF_ID='grass' /
&VENT XB=50.0,52.0,-6.0,-4.0,0,0, SURF_ID='litter' /
&VENT XB=-68.0,-64.0,-4.0,-2.0,0,0, SURF_ID='litter' /
&VENT XB=-64.0,-62.0,-4.0,-2.0,0,0, SURF_ID='grass' /
&VENT XB=-62.0,-60.0,-4.0,-2.0,0,0, SURF_ID='litter' /
&VENT XB=-60.0,-50.0,-4.0,-2.0,0,0, SURF_ID='grass' /
&VENT XB=-50.0,-46.0,-4.0,-2.0,0,0, SURF_ID='litter' /
&VENT XB=-46.0,-42.0,-4.0,-2.0,0,0, SURF_ID='grass' /
&VENT XB=-42.0,-40.0,-4.0,-2.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-40.0,-36.0,-4.0,-2.0,0,0, SURF_ID='litter' /
&VENT XB=-36.0,-24.0,-4.0,-2.0,0,0, SURF_ID='grass' /
&VENT XB=-24.0,-20.0,-4.0,-2.0,0,0, SURF_ID='litter' /
&VENT XB=-20.0,-18.0,-4.0,-2.0,0,0, SURF_ID='grass' /
&VENT XB=-18.0,-16.0,-4.0,-2.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-16.0,-6.0,-4.0,-2.0,0,0, SURF_ID='grass' /
&VENT XB=-6.0,-2.0,-4.0,-2.0,0,0, SURF_ID='litter' /
&VENT XB=-2.0,4.0,-4.0,-2.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,6.0,-4.0,-2.0,0,0, SURF_ID='litter' /
&VENT XB=6.0,10.0,-4.0,-2.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,16.0,-4.0,-2.0,0,0, SURF_ID='litter' /
&VENT XB=16.0,18.0,-4.0,-2.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,20.0,-4.0,-2.0,0,0, SURF_ID='litter' /
&VENT XB=20.0,22.0,-4.0,-2.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,26.0,-4.0,-2.0,0,0, SURF_ID='litter' /
&VENT XB=26.0,30.0,-4.0,-2.0,0,0, SURF_ID='grass' /
&VENT XB=30.0,36.0,-4.0,-2.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,38.0,-4.0,-2.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=38.0,42.0,-4.0,-2.0,0,0, SURF_ID='grass' /
&VENT XB=42.0,44.0,-4.0,-2.0,0,0, SURF_ID='litter' /
&VENT XB=44.0,46.0,-4.0,-2.0,0,0, SURF_ID='grass' /
&VENT XB=46.0,48.0,-4.0,-2.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=48.0,50.0,-4.0,-2.0,0,0, SURF_ID='grass' /
&VENT XB=-64.0,-62.0,-2.0,0.0,0,0, SURF_ID='litter' /
&VENT XB=-62.0,-58.0,-2.0,0.0,0,0, SURF_ID='grass' /
&VENT XB=-58.0,-54.0,-2.0,0.0,0,0, SURF_ID='litter' /
&VENT XB=-54.0,-50.0,-2.0,0.0,0,0, SURF_ID='grass' /
&VENT XB=-50.0,-48.0,-2.0,0.0,0,0, SURF_ID='litter' /
&VENT XB=-48.0,-46.0,-2.0,0.0,0,0, SURF_ID='grass' /
&VENT XB=-46.0,-44.0,-2.0,0.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-44.0,-36.0,-2.0,0.0,0,0, SURF_ID='grass' /
&VENT XB=-36.0,-34.0,-2.0,0.0,0,0, SURF_ID='litter' /
&VENT XB=-34.0,-32.0,-2.0,0.0,0,0, SURF_ID='grass' /
&VENT XB=-32.0,-30.0,-2.0,0.0,0,0, SURF_ID='litter' /
&VENT XB=-30.0,-28.0,-2.0,0.0,0,0, SURF_ID='grass' /
&VENT XB=-28.0,-20.0,-2.0,0.0,0,0, SURF_ID='litter' /
&VENT XB=-20.0,-10.0,-2.0,0.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-8.0,-2.0,0.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,-6.0,-2.0,0.0,0,0, SURF_ID='grass' /
&VENT XB=-6.0,0.0,-2.0,0.0,0,0, SURF_ID='litter' /
&VENT XB=0.0,6.0,-2.0,0.0,0,0, SURF_ID='grass' /
&VENT XB=6.0,8.0,-2.0,0.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=8.0,16.0,-2.0,0.0,0,0, SURF_ID='litter' /
&VENT XB=16.0,20.0,-2.0,0.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,22.0,-2.0,0.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=22.0,28.0,-2.0,0.0,0,0, SURF_ID='grass' /
&VENT XB=28.0,36.0,-2.0,0.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,38.0,-2.0,0.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,40.0,-2.0,0.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=40.0,44.0,-2.0,0.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,46.0,-2.0,0.0,0,0, SURF_ID='litter' /
&VENT XB=46.0,50.0,-2.0,0.0,0,0, SURF_ID='grass' /
&VENT XB=-62.0,-58.0,0.0,2.0,0,0, SURF_ID='litter' /
&VENT XB=-58.0,-54.0,0.0,2.0,0,0, SURF_ID='grass' /
&VENT XB=-54.0,-52.0,0.0,2.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-52.0,-50.0,0.0,2.0,0,0, SURF_ID='grass' /
&VENT XB=-50.0,-48.0,0.0,2.0,0,0, SURF_ID='litter' /
&VENT XB=-48.0,-44.0,0.0,2.0,0,0, SURF_ID='grass' /
&VENT XB=-44.0,-42.0,0.0,2.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-42.0,-40.0,0.0,2.0,0,0, SURF_ID='grass' /
&VENT XB=-40.0,-32.0,0.0,2.0,0,0, SURF_ID='litter' /
&VENT XB=-32.0,-24.0,0.0,2.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,28.0,0.0,2.0,0,0, SURF_ID='grass' /
&VENT XB=28.0,30.0,0.0,2.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=30.0,36.0,0.0,2.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,38.0,0.0,2.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=38.0,40.0,0.0,2.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,42.0,0.0,2.0,0,0, SURF_ID='litter' /
&VENT XB=42.0,44.0,0.0,2.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,46.0,0.0,2.0,0,0, SURF_ID='litter' /
&VENT XB=46.0,48.0,0.0,2.0,0,0, SURF_ID='grass' /
&VENT XB=-58.0,-54.0,2.0,4.0,0,0, SURF_ID='grass' /
&VENT XB=-54.0,-52.0,2.0,4.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-52.0,-50.0,2.0,4.0,0,0, SURF_ID='grass' /
&VENT XB=-50.0,-48.0,2.0,4.0,0,0, SURF_ID='litter' /
&VENT XB=-48.0,-46.0,2.0,4.0,0,0, SURF_ID='grass' /
&VENT XB=-46.0,-44.0,2.0,4.0,0,0, SURF_ID='litter' /
&VENT XB=-44.0,-38.0,2.0,4.0,0,0, SURF_ID='grass' /
&VENT XB=-38.0,-34.0,2.0,4.0,0,0, SURF_ID='litter' /
&VENT XB=-34.0,-30.0,2.0,4.0,0,0, SURF_ID='grass' /
&VENT XB=-30.0,-28.0,2.0,4.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-28.0,-20.0,2.0,4.0,0,0, SURF_ID='grass' /
&VENT XB=-20.0,-18.0,2.0,4.0,0,0, SURF_ID='litter' /
&VENT XB=-18.0,-16.0,2.0,4.0,0,0, SURF_ID='grass' /
&VENT XB=-16.0,-14.0,2.0,4.0,0,0, SURF_ID='litter' /
&VENT XB=-14.0,-2.0,2.0,4.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,0.0,2.0,4.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=0.0,10.0,2.0,4.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,12.0,2.0,4.0,0,0, SURF_ID='litter' /
&VENT XB=12.0,14.0,2.0,4.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=14.0,32.0,2.0,4.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,38.0,2.0,4.0,0,0, SURF_ID='litter' /
&VENT XB=38.0,44.0,2.0,4.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,46.0,2.0,4.0,0,0, SURF_ID='litter' /
&VENT XB=-56.0,-50.0,4.0,6.0,0,0, SURF_ID='grass' /
&VENT XB=-50.0,-48.0,4.0,6.0,0,0, SURF_ID='litter' /
&VENT XB=-48.0,-46.0,4.0,6.0,0,0, SURF_ID='grass' /
&VENT XB=-46.0,-42.0,4.0,6.0,0,0, SURF_ID='litter' /
&VENT XB=-42.0,-40.0,4.0,6.0,0,0, SURF_ID='grass' /
&VENT XB=-40.0,-38.0,4.0,6.0,0,0, SURF_ID='litter' /
&VENT XB=-38.0,-36.0,4.0,6.0,0,0, SURF_ID='grass' /
&VENT XB=-36.0,-34.0,4.0,6.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-34.0,-22.0,4.0,6.0,0,0, SURF_ID='grass' /
&VENT XB=-22.0,-20.0,4.0,6.0,0,0, SURF_ID='litter' /
&VENT XB=-20.0,-16.0,4.0,6.0,0,0, SURF_ID='grass' /
&VENT XB=-16.0,-12.0,4.0,6.0,0,0, SURF_ID='litter' /
&VENT XB=-12.0,-10.0,4.0,6.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-6.0,4.0,6.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-6.0,-2.0,4.0,6.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,0.0,4.0,6.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=0.0,14.0,4.0,6.0,0,0, SURF_ID='grass' /
&VENT XB=14.0,16.0,4.0,6.0,0,0, SURF_ID='litter' /
&VENT XB=16.0,20.0,4.0,6.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,22.0,4.0,6.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=22.0,24.0,4.0,6.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,28.0,4.0,6.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=28.0,30.0,4.0,6.0,0,0, SURF_ID='grass' /
&VENT XB=30.0,36.0,4.0,6.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,44.0,4.0,6.0,0,0, SURF_ID='grass' /
&VENT XB=44.0,46.0,4.0,6.0,0,0, SURF_ID='litter' /
&VENT XB=-52.0,-50.0,6.0,8.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-50.0,-48.0,6.0,8.0,0,0, SURF_ID='litter' /
&VENT XB=-48.0,-46.0,6.0,8.0,0,0, SURF_ID='grass' /
&VENT XB=-46.0,-42.0,6.0,8.0,0,0, SURF_ID='litter' /
&VENT XB=-42.0,-40.0,6.0,8.0,0,0, SURF_ID='grass' /
&VENT XB=-40.0,-38.0,6.0,8.0,0,0, SURF_ID='litter' /
&VENT XB=-38.0,-34.0,6.0,8.0,0,0, SURF_ID='grass' /
&VENT XB=-34.0,-32.0,6.0,8.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-32.0,-16.0,6.0,8.0,0,0, SURF_ID='grass' /
&VENT XB=-16.0,-14.0,6.0,8.0,0,0, SURF_ID='litter' /
&VENT XB=-14.0,8.0,6.0,8.0,0,0, SURF_ID='grass' /
&VENT XB=8.0,10.0,6.0,8.0,0,0, SURF_ID='litter' /
&VENT XB=10.0,12.0,6.0,8.0,0,0, SURF_ID='grass' /
&VENT XB=12.0,16.0,6.0,8.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=16.0,18.0,6.0,8.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,22.0,6.0,8.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,26.0,6.0,8.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,32.0,6.0,8.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=32.0,36.0,6.0,8.0,0,0, SURF_ID='grass' /
&VENT XB=36.0,38.0,6.0,8.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=38.0,44.0,6.0,8.0,0,0, SURF_ID='grass' /
&VENT XB=-50.0,-48.0,8.0,10.0,0,0, SURF_ID='litter' /
&VENT XB=-48.0,-46.0,8.0,10.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-46.0,-42.0,8.0,10.0,0,0, SURF_ID='litter' /
&VENT XB=-42.0,-34.0,8.0,10.0,0,0, SURF_ID='grass' /
&VENT XB=-34.0,-32.0,8.0,10.0,0,0, SURF_ID='litter' /
&VENT XB=-32.0,-30.0,8.0,10.0,0,0, SURF_ID='grass' /
&VENT XB=-30.0,-26.0,8.0,10.0,0,0, SURF_ID='litter' /
&VENT XB=-26.0,-24.0,8.0,10.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-24.0,-20.0,8.0,10.0,0,0, SURF_ID='grass' /
&VENT XB=-20.0,-18.0,8.0,10.0,0,0, SURF_ID='litter' /
&VENT XB=-18.0,-16.0,8.0,10.0,0,0, SURF_ID='grass' /
&VENT XB=-16.0,-12.0,8.0,10.0,0,0, SURF_ID='litter' /
&VENT XB=-12.0,-2.0,8.0,10.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,6.0,8.0,10.0,0,0, SURF_ID='litter' /
&VENT XB=6.0,16.0,8.0,10.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,18.0,8.0,10.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=18.0,20.0,8.0,10.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,22.0,8.0,10.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,24.0,8.0,10.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,26.0,8.0,10.0,0,0, SURF_ID='litter' /
&VENT XB=26.0,30.0,8.0,10.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=30.0,32.0,8.0,10.0,0,0, SURF_ID='litter' /
&VENT XB=32.0,34.0,8.0,10.0,0,0, SURF_ID='grass' /
&VENT XB=34.0,36.0,8.0,10.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,38.0,8.0,10.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,40.0,8.0,10.0,0,0, SURF_ID='litter' /
&VENT XB=40.0,44.0,8.0,10.0,0,0, SURF_ID='grass' /
&VENT XB=-46.0,-44.0,10.0,12.0,0,0, SURF_ID='grass' /
&VENT XB=-44.0,-40.0,10.0,12.0,0,0, SURF_ID='litter' /
&VENT XB=-40.0,-32.0,10.0,12.0,0,0, SURF_ID='grass' /
&VENT XB=-32.0,-26.0,10.0,12.0,0,0, SURF_ID='litter' /
&VENT XB=-26.0,-18.0,10.0,12.0,0,0, SURF_ID='grass' /
&VENT XB=-18.0,-12.0,10.0,12.0,0,0, SURF_ID='litter' /
&VENT XB=-12.0,-8.0,10.0,12.0,0,0, SURF_ID='grass' /
&VENT XB=-8.0,-6.0,10.0,12.0,0,0, SURF_ID='litter' /
&VENT XB=-6.0,-4.0,10.0,12.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-4.0,6.0,10.0,12.0,0,0, SURF_ID='litter' /
&VENT XB=6.0,8.0,10.0,12.0,0,0, SURF_ID='grass' /
&VENT XB=8.0,10.0,10.0,12.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=10.0,18.0,10.0,12.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,20.0,10.0,12.0,0,0, SURF_ID='litter' /
&VENT XB=20.0,22.0,10.0,12.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,24.0,10.0,12.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=24.0,32.0,10.0,12.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,38.0,10.0,12.0,0,0, SURF_ID='litter' /
&VENT XB=38.0,40.0,10.0,12.0,0,0, SURF_ID='grass' /
&VENT XB=40.0,42.0,10.0,12.0,0,0, SURF_ID='litter' /
&VENT XB=-44.0,-40.0,12.0,14.0,0,0, SURF_ID='litter' /
&VENT XB=-40.0,-34.0,12.0,14.0,0,0, SURF_ID='grass' /
&VENT XB=-34.0,-32.0,12.0,14.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-32.0,-30.0,12.0,14.0,0,0, SURF_ID='grass' /
&VENT XB=-30.0,-28.0,12.0,14.0,0,0, SURF_ID='litter' /
&VENT XB=-28.0,-26.0,12.0,14.0,0,0, SURF_ID='grass' /
&VENT XB=-26.0,-24.0,12.0,14.0,0,0, SURF_ID='litter' /
&VENT XB=-24.0,-18.0,12.0,14.0,0,0, SURF_ID='grass' /
&VENT XB=-18.0,-14.0,12.0,14.0,0,0, SURF_ID='litter' /
&VENT XB=-14.0,-12.0,12.0,14.0,0,0, SURF_ID='grass' /
&VENT XB=-12.0,-10.0,12.0,14.0,0,0, SURF_ID='litter' /
&VENT XB=-10.0,14.0,12.0,14.0,0,0, SURF_ID='grass' /
&VENT XB=14.0,20.0,12.0,14.0,0,0, SURF_ID='litter' /
&VENT XB=20.0,22.0,12.0,14.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,26.0,12.0,14.0,0,0, SURF_ID='litter' /
&VENT XB=26.0,30.0,12.0,14.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=30.0,32.0,12.0,14.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,36.0,12.0,14.0,0,0, SURF_ID='litter' /
&VENT XB=36.0,38.0,12.0,14.0,0,0, SURF_ID='grass' /
&VENT XB=38.0,40.0,12.0,14.0,0,0, SURF_ID='litter' /
&VENT XB=-40.0,-32.0,14.0,16.0,0,0, SURF_ID='grass' /
&VENT XB=-32.0,-24.0,14.0,16.0,0,0, SURF_ID='litter' /
&VENT XB=-24.0,-20.0,14.0,16.0,0,0, SURF_ID='grass' /
&VENT XB=-20.0,-12.0,14.0,16.0,0,0, SURF_ID='litter' /
&VENT XB=-12.0,-10.0,14.0,16.0,0,0, SURF_ID='grass' /
&VENT XB=-10.0,-8.0,14.0,16.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,-6.0,14.0,16.0,0,0, SURF_ID='grass' /
&VENT XB=-6.0,-2.0,14.0,16.0,0,0, SURF_ID='litter' /
&VENT XB=-2.0,4.0,14.0,16.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,6.0,14.0,16.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=6.0,8.0,14.0,16.0,0,0, SURF_ID='litter' /
&VENT XB=8.0,10.0,14.0,16.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=10.0,20.0,14.0,16.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,26.0,14.0,16.0,0,0, SURF_ID='litter' /
&VENT XB=26.0,40.0,14.0,16.0,0,0, SURF_ID='grass' /
&VENT XB=-38.0,-36.0,16.0,18.0,0,0, SURF_ID='grass' /
&VENT XB=-36.0,-30.0,16.0,18.0,0,0, SURF_ID='litter' /
&VENT XB=-30.0,-24.0,16.0,18.0,0,0, SURF_ID='grass' /
&VENT XB=-24.0,-20.0,16.0,18.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-20.0,-4.0,16.0,18.0,0,0, SURF_ID='grass' /
&VENT XB=-4.0,2.0,16.0,18.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,4.0,16.0,18.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=4.0,10.0,16.0,18.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,18.0,16.0,18.0,0,0, SURF_ID='litter' /
&VENT XB=18.0,20.0,16.0,18.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,24.0,16.0,18.0,0,0, SURF_ID='litter' /
&VENT XB=24.0,32.0,16.0,18.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,34.0,16.0,18.0,0,0, SURF_ID='litter' /
&VENT XB=34.0,38.0,16.0,18.0,0,0, SURF_ID='grass' /
&VENT XB=-34.0,-16.0,18.0,20.0,0,0, SURF_ID='grass' /
&VENT XB=-16.0,-12.0,18.0,20.0,0,0, SURF_ID='litter' /
&VENT XB=-12.0,-10.0,18.0,20.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-10.0,-8.0,18.0,20.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,0.0,18.0,20.0,0,0, SURF_ID='grass' /
&VENT XB=0.0,2.0,18.0,20.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,14.0,18.0,20.0,0,0, SURF_ID='grass' /
&VENT XB=14.0,16.0,18.0,20.0,0,0, SURF_ID='litter' /
&VENT XB=16.0,22.0,18.0,20.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,36.0,18.0,20.0,0,0, SURF_ID='litter' /
&VENT XB=-32.0,-28.0,20.0,22.0,0,0, SURF_ID='litter' /
&VENT XB=-28.0,-26.0,20.0,22.0,0,0, SURF_ID='grass' /
&VENT XB=-26.0,-24.0,20.0,22.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-24.0,-22.0,20.0,22.0,0,0, SURF_ID='grass' /
&VENT XB=-22.0,-20.0,20.0,22.0,0,0, SURF_ID='litter' /
&VENT XB=-20.0,-18.0,20.0,22.0,0,0, SURF_ID='grass' /
&VENT XB=-18.0,-8.0,20.0,22.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,-2.0,20.0,22.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,4.0,20.0,22.0,0,0, SURF_ID='litter' /
&VENT XB=4.0,6.0,20.0,22.0,0,0, SURF_ID='grass' /
&VENT XB=6.0,8.0,20.0,22.0,0,0, SURF_ID='litter' /
&VENT XB=8.0,10.0,20.0,22.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,16.0,20.0,22.0,0,0, SURF_ID='litter' /
&VENT XB=16.0,18.0,20.0,22.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,22.0,20.0,22.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,32.0,20.0,22.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,34.0,20.0,22.0,0,0, SURF_ID='litter' /
&VENT XB=34.0,36.0,20.0,22.0,0,0, SURF_ID='grass' /
&VENT XB=-28.0,-24.0,22.0,24.0,0,0, SURF_ID='grass' /
&VENT XB=-24.0,-20.0,22.0,24.0,0,0, SURF_ID='litter' /
&VENT XB=-20.0,-18.0,22.0,24.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-18.0,-16.0,22.0,24.0,0,0, SURF_ID='grass' /
&VENT XB=-16.0,-8.0,22.0,24.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,-6.0,22.0,24.0,0,0, SURF_ID='grass' /
&VENT XB=-6.0,2.0,22.0,24.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,4.0,22.0,24.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,6.0,22.0,24.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=6.0,8.0,22.0,24.0,0,0, SURF_ID='litter' /
&VENT XB=8.0,10.0,22.0,24.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,12.0,22.0,24.0,0,0, SURF_ID='litter' /
&VENT XB=12.0,14.0,22.0,24.0,0,0, SURF_ID='grass' /
&VENT XB=14.0,16.0,22.0,24.0,0,0, SURF_ID='litter' /
&VENT XB=16.0,22.0,22.0,24.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,24.0,22.0,24.0,0,0, SURF_ID='litter' /
&VENT XB=24.0,26.0,22.0,24.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,22.0,24.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=28.0,32.0,22.0,24.0,0,0, SURF_ID='grass' /
&VENT XB=32.0,34.0,22.0,24.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-24.0,-12.0,24.0,26.0,0,0, SURF_ID='grass' /
&VENT XB=-12.0,-8.0,24.0,26.0,0,0, SURF_ID='litter' /
&VENT XB=-8.0,-2.0,24.0,26.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,2.0,24.0,26.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,18.0,24.0,26.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,20.0,24.0,26.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=20.0,24.0,24.0,26.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,26.0,24.0,26.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=26.0,28.0,24.0,26.0,0,0, SURF_ID='grass' /
&VENT XB=28.0,30.0,24.0,26.0,0,0, SURF_ID='litter' /
&VENT XB=30.0,32.0,24.0,26.0,0,0, SURF_ID='grass' /
&VENT XB=-22.0,-20.0,26.0,28.0,0,0, SURF_ID='litter' /
&VENT XB=-20.0,-18.0,26.0,28.0,0,0, SURF_ID='grass' /
&VENT XB=-18.0,-16.0,26.0,28.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-16.0,-14.0,26.0,28.0,0,0, SURF_ID='grass' /
&VENT XB=-14.0,-6.0,26.0,28.0,0,0, SURF_ID='litter' /
&VENT XB=-6.0,-2.0,26.0,28.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,2.0,26.0,28.0,0,0, SURF_ID='litter' /
&VENT XB=2.0,4.0,26.0,28.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,6.0,26.0,28.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=6.0,10.0,26.0,28.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,14.0,26.0,28.0,0,0, SURF_ID='litter' /
&VENT XB=14.0,32.0,26.0,28.0,0,0, SURF_ID='grass' /
&VENT XB=-18.0,-14.0,28.0,30.0,0,0, SURF_ID='grass' /
&VENT XB=-14.0,-10.0,28.0,30.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-10.0,-8.0,28.0,30.0,0,0, SURF_ID='grass' /
&VENT XB=-8.0,-4.0,28.0,30.0,0,0, SURF_ID='litter' /
&VENT XB=-4.0,6.0,28.0,30.0,0,0, SURF_ID='grass' /
&VENT XB=6.0,8.0,28.0,30.0,0,0, SURF_ID='litter' /
&VENT XB=8.0,10.0,28.0,30.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,12.0,28.0,30.0,0,0, SURF_ID='litter' /
&VENT XB=12.0,16.0,28.0,30.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,26.0,28.0,30.0,0,0, SURF_ID='litter' /
&VENT XB=26.0,28.0,28.0,30.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=28.0,30.0,28.0,30.0,0,0, SURF_ID='grass' /
&VENT XB=-16.0,-8.0,30.0,32.0,0,0, SURF_ID='grass' /
&VENT XB=-8.0,-2.0,30.0,32.0,0,0, SURF_ID='litter' /
&VENT XB=-2.0,4.0,30.0,32.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,6.0,30.0,32.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=6.0,10.0,30.0,32.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,12.0,30.0,32.0,0,0, SURF_ID='litter' /
&VENT XB=12.0,20.0,30.0,32.0,0,0, SURF_ID='grass' /
&VENT XB=20.0,22.0,30.0,32.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,26.0,30.0,32.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,30.0,32.0,0,0, SURF_ID='litter' /
&VENT XB=-12.0,-8.0,32.0,34.0,0,0, SURF_ID='grass' /
&VENT XB=-8.0,-6.0,32.0,34.0,0,0, SURF_ID='litter' /
&VENT XB=-6.0,-4.0,32.0,34.0,0,0, SURF_ID='grass' /
&VENT XB=-4.0,-2.0,32.0,34.0,0,0, SURF_ID='litter' /
&VENT XB=-2.0,2.0,32.0,34.0,0,0, SURF_ID='grass' /
&VENT XB=2.0,4.0,32.0,34.0,0,0, SURF_ID='litter' /
&VENT XB=4.0,6.0,32.0,34.0,0,0, SURF_ID='grass' /
&VENT XB=6.0,8.0,32.0,34.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=8.0,10.0,32.0,34.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,14.0,32.0,34.0,0,0, SURF_ID='litter' /
&VENT XB=14.0,16.0,32.0,34.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,22.0,32.0,34.0,0,0, SURF_ID='litter' /
&VENT XB=22.0,26.0,32.0,34.0,0,0, SURF_ID='grass' /
&VENT XB=26.0,28.0,32.0,34.0,0,0, SURF_ID='litter' /
&VENT XB=-10.0,-6.0,34.0,36.0,0,0, SURF_ID='litter' /
&VENT XB=-6.0,4.0,34.0,36.0,0,0, SURF_ID='grass' /
&VENT XB=4.0,8.0,34.0,36.0,0,0, SURF_ID='litter' /
&VENT XB=8.0,10.0,34.0,36.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,14.0,34.0,36.0,0,0, SURF_ID='litter' /
&VENT XB=14.0,18.0,34.0,36.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,20.0,34.0,36.0,0,0, SURF_ID='litter' /
&VENT XB=20.0,22.0,34.0,36.0,0,0, SURF_ID='grass' /
&VENT XB=22.0,24.0,34.0,36.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=24.0,26.0,34.0,36.0,0,0, SURF_ID='grass' /
&VENT XB=-6.0,-2.0,36.0,38.0,0,0, SURF_ID='litter' /
&VENT XB=-2.0,2.0,36.0,38.0,0,0, SURF_ID='grass' /
&VENT XB=2.0,6.0,36.0,38.0,0,0, SURF_ID='litter' /
&VENT XB=6.0,8.0,36.0,38.0,0,0, SURF_ID='grass' /
&VENT XB=8.0,12.0,36.0,38.0,0,0, SURF_ID='litter' /
&VENT XB=12.0,14.0,36.0,38.0,0,0, SURF_ID='grass' /
&VENT XB=14.0,16.0,36.0,38.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=16.0,18.0,36.0,38.0,0,0, SURF_ID='grass' /
&VENT XB=18.0,20.0,36.0,38.0,0,0, SURF_ID='litter' /
&VENT XB=20.0,24.0,36.0,38.0,0,0, SURF_ID='grass' /
&VENT XB=24.0,26.0,36.0,38.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=-4.0,-2.0,38.0,40.0,0,0, SURF_ID='grass' /
&VENT XB=-2.0,0.0,38.0,40.0,0,0, SURF_ID='litter' /
&VENT XB=0.0,6.0,38.0,40.0,0,0, SURF_ID='grass' /
&VENT XB=6.0,16.0,38.0,40.0,0,0, SURF_ID='litter' /
&VENT XB=16.0,24.0,38.0,40.0,0,0, SURF_ID='grass' /
&VENT XB=0.0,6.0,40.0,42.0,0,0, SURF_ID='litter' /
&VENT XB=6.0,10.0,40.0,42.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,16.0,40.0,42.0,0,0, SURF_ID='litter' /
&VENT XB=16.0,22.0,40.0,42.0,0,0, SURF_ID='shrub and oak' /
&VENT XB=2.0,6.0,42.0,44.0,0,0, SURF_ID='litter' /
&VENT XB=6.0,8.0,42.0,44.0,0,0, SURF_ID='grass' /
&VENT XB=8.0,10.0,42.0,44.0,0,0, SURF_ID='litter' /
&VENT XB=10.0,22.0,42.0,44.0,0,0, SURF_ID='grass' /
&VENT XB=6.0,20.0,44.0,46.0,0,0, SURF_ID='grass' /
&VENT XB=10.0,16.0,46.0,48.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,18.0,46.0,48.0,0,0, SURF_ID='litter' /
&VENT XB=12.0,14.0,48.0,50.0,0,0, SURF_ID='litter' /
&VENT XB=14.0,16.0,48.0,50.0,0,0, SURF_ID='grass' /
&VENT XB=16.0,18.0,48.0,50.0,0,0, SURF_ID='litter' /
&BNDF QUANTITY='FIRE ARRIVAL TIME' /
&BNDF QUANTITY='LS SPREAD RATE' /
&SLCF AGL_SLICE=0.1, QUANTITY='LEVEL SET VALUE' /
&DEVC ID='FB18', XYZ=9.97,-40.44,0, QUANTITY='FIRE ARRIVAL TIME', IOR=3 /
&DEVC ID='FB15', XYZ=16.94,-47.27,0, QUANTITY='FIRE ARRIVAL TIME', IOR=3 /
&DEVC ID='FB3', XYZ=23.40,-55.13,0, QUANTITY='FIRE ARRIVAL TIME', IOR=3 /
&DEVC ID='FB10', XYZ=26.61,-74.93,0, QUANTITY='FIRE ARRIVAL TIME', IOR=3 /
&DEVC ID='FB14', XYZ=35.54,-69.96,0, QUANTITY='FIRE ARRIVAL TIME', IOR=3 /
&DEVC ID='FB7', XYZ=43.55,-80.53,0, QUANTITY='FIRE ARRIVAL TIME', IOR=3 /
&TAIL /
